<project name="TC1" version="4.6.2" schema="" Target="EMTDC">
  <paramlist name="Settings">
    <param name="creator" value="adarbandi,1397677439" />
    <param name="time_duration" value="20" />
    <param name="time_step" value="50" />
    <param name="sample_step" value="200" />
    <param name="chatter_threshold" value=".001" />
    <param name="branch_threshold" value=".0005" />
    <param name="StartType" value="0" />
    <param name="PlotType" value="0" />
    <param name="output_filename" value="$(Namespace).out" />
    <param name="SnapType" value="0" />
    <param name="SnapTime" value="15" />
    <param name="snapshot_filename" value="Snap_t_15.snp" />
    <param name="MrunType" value="0" />
    <param name="Mruns" value="1" />
    <param name="Scenario" value="" />
    <param name="Advanced" value="10239" />
    <param name="Options" value="16" />
    <param name="Build" value="18" />
    <param name="Warn" value="0" />
    <param name="Check" value="0" />
    <param name="description" value="" />
    <param name="revisor" value="pdporia, 1544792629" />
    <param name="startup_filename" value="C:\data\Projects\002 ERIGrid\JRA 2.1\Pscad_Projects\Test Case - IEEE-9bus\ieee_09_busV03.gf42\\Snap_t_50.snp" />
    <param name="labels" value="" />
    <param name="Source" value="" />
    <param name="Preprocessor" value="" />
  </paramlist>
  <paramlist name="Validation" />
  <definitions>
    <Definition classid="UserCmpDefn" name="array_merge" group="" url="" version="" build="" crc="126192135" view="false" date="0" id="1437312614">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <parameter type="Choice" name="NPORTS" desc="Number of Input Ports" group="" helpmode="Append">
            <value><![CDATA[1]]></value>
            <choice><![CDATA[1 = 1]]></choice>
            <choice><![CDATA[2 = 2]]></choice>
            <choice><![CDATA[3 = 3]]></choice>
            <choice><![CDATA[4 = 4]]></choice>
            <choice><![CDATA[5 = 5]]></choice>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Choice" name="NPORT1" desc="Number of Inputs (Port 1)" group="" helpmode="Append">
            <value><![CDATA[1]]></value>
            <choice><![CDATA[1 = 1]]></choice>
            <choice><![CDATA[2 = 2]]></choice>
            <choice><![CDATA[3 = 3]]></choice>
            <choice><![CDATA[4 = 4]]></choice>
            <choice><![CDATA[5 = 5]]></choice>
            <choice><![CDATA[6 = 6]]></choice>
            <choice><![CDATA[7 = 7]]></choice>
            <choice><![CDATA[8 = 8]]></choice>
            <choice><![CDATA[9 = 9]]></choice>
            <choice><![CDATA[10 = 10]]></choice>
            <choice><![CDATA[11 = 11]]></choice>
            <choice><![CDATA[12 = 12]]></choice>
            <regex />
            <error_msg />
            <cond><![CDATA[NPORTS>=1]]></cond>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Choice" name="NPORT2" desc="Number of Inputs (Port 2)" group="" helpmode="Append">
            <value><![CDATA[1]]></value>
            <choice><![CDATA[1 = 1]]></choice>
            <choice><![CDATA[2 = 2]]></choice>
            <choice><![CDATA[3 = 3]]></choice>
            <choice><![CDATA[4 = 4]]></choice>
            <choice><![CDATA[5 = 5]]></choice>
            <choice><![CDATA[6 = 6]]></choice>
            <choice><![CDATA[7 = 7]]></choice>
            <choice><![CDATA[8 = 8]]></choice>
            <choice><![CDATA[9 = 9]]></choice>
            <choice><![CDATA[10 = 10]]></choice>
            <choice><![CDATA[11 = 11]]></choice>
            <choice><![CDATA[12 = 12]]></choice>
            <regex />
            <error_msg />
            <cond><![CDATA[NPORTS>=2]]></cond>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Choice" name="NPORT3" desc="Number of Inputs (Port 3)" group="" helpmode="Append">
            <value><![CDATA[1]]></value>
            <choice><![CDATA[1 = 1]]></choice>
            <choice><![CDATA[2 = 2]]></choice>
            <choice><![CDATA[3 = 3]]></choice>
            <choice><![CDATA[4 = 4]]></choice>
            <choice><![CDATA[5 = 5]]></choice>
            <choice><![CDATA[6 = 6]]></choice>
            <choice><![CDATA[7 = 7]]></choice>
            <choice><![CDATA[8 = 8]]></choice>
            <choice><![CDATA[9 = 9]]></choice>
            <choice><![CDATA[10 = 10]]></choice>
            <choice><![CDATA[11 = 11]]></choice>
            <choice><![CDATA[12 = 12]]></choice>
            <regex />
            <error_msg />
            <cond><![CDATA[NPORTS>=3]]></cond>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Choice" name="NPORT4" desc="Number of Inputs (Port 4)" group="" helpmode="Append">
            <value><![CDATA[1]]></value>
            <choice><![CDATA[1 = 1]]></choice>
            <choice><![CDATA[2 = 2]]></choice>
            <choice><![CDATA[3 = 3]]></choice>
            <choice><![CDATA[4 = 4]]></choice>
            <choice><![CDATA[5 = 5]]></choice>
            <choice><![CDATA[6 = 6]]></choice>
            <choice><![CDATA[7 = 7]]></choice>
            <choice><![CDATA[8 = 8]]></choice>
            <choice><![CDATA[9 = 9]]></choice>
            <choice><![CDATA[10 = 10]]></choice>
            <choice><![CDATA[11 = 11]]></choice>
            <choice><![CDATA[12 = 12]]></choice>
            <regex />
            <error_msg />
            <cond><![CDATA[NPORTS>=4]]></cond>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Choice" name="NPORT5" desc="Number of Inputs (Port 5)" group="" helpmode="Append">
            <value><![CDATA[1]]></value>
            <choice><![CDATA[1 = 1]]></choice>
            <choice><![CDATA[2 = 2]]></choice>
            <choice><![CDATA[3 = 3]]></choice>
            <choice><![CDATA[4 = 4]]></choice>
            <choice><![CDATA[5 = 5]]></choice>
            <choice><![CDATA[6 = 6]]></choice>
            <choice><![CDATA[7 = 7]]></choice>
            <choice><![CDATA[8 = 8]]></choice>
            <choice><![CDATA[9 = 9]]></choice>
            <choice><![CDATA[10 = 10]]></choice>
            <choice><![CDATA[11 = 11]]></choice>
            <choice><![CDATA[12 = 12]]></choice>
            <regex />
            <error_msg />
            <cond><![CDATA[NPORTS>=5]]></cond>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Integer" name="NDATA" desc="Number of Inputs (Total)" group="" helpmode="Append" content_type="Literal" intent="Input" min="1" max="" dim="1" unit="">
            <value><![CDATA[]]></value>
            <help><![CDATA[]]></help>
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="2">
        <port model="Transfer" name="IN1:NPORT1" x="-36" y="-90" dim="0" mode="Input" type="Real" internal=""><![CDATA[NPORTS>=1]]></port>
        <port model="Transfer" name="IN2:NPORT2" x="-36" y="-72" dim="0" mode="Input" type="Real" internal=""><![CDATA[NPORTS>=2]]></port>
        <port model="Transfer" name="IN3:NPORT3" x="-36" y="-54" dim="0" mode="Input" type="Real" internal=""><![CDATA[NPORTS>=3]]></port>
        <port model="Transfer" name="IN4:NPORT4" x="-36" y="-36" dim="0" mode="Input" type="Real" internal=""><![CDATA[NPORTS>=4]]></port>
        <port model="Transfer" name="IN5:NPORT5" x="-36" y="-18" dim="0" mode="Input" type="Real" internal=""><![CDATA[NPORTS>=5]]></port>
        <port model="Transfer" name="OUT:NDATA" x="54" y="-54" dim="0" mode="Output" type="Real" internal=""><![CDATA[true]]></port>
        <rect x="-21" y="-108" width="61" height="108" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <cond><![CDATA[NPORTS>=1]]></cond>
        <line x1="-36" y1="-90" x2="-21" y2="-90" stroke="Green" stroke-dasharray="none" stroke-width="ByNode" port="IN1:NPORT1" />
        <text x="-40" y="-95" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[input1]]></text>
        <cond><![CDATA[NPORTS>=2]]></cond>
        <line x1="-36" y1="-72" x2="-21" y2="-72" stroke="Green" stroke-dasharray="none" stroke-width="ByNode" port="IN2:NPORT2" />
        <text x="-40" y="-77" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[input2]]></text>
        <cond><![CDATA[NPORTS>=3]]></cond>
        <line x1="-36" y1="-54" x2="-21" y2="-54" stroke="Green" stroke-dasharray="none" stroke-width="ByNode" port="IN3:NPORT3" />
        <text x="-40" y="-59" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[input3]]></text>
        <cond><![CDATA[NPORTS>=4]]></cond>
        <line x1="-36" y1="-36" x2="-21" y2="-36" stroke="Green" stroke-dasharray="none" stroke-width="ByNode" port="IN4:NPORT4" />
        <text x="-40" y="-41" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[input4]]></text>
        <cond><![CDATA[NPORTS>=5]]></cond>
        <line x1="-36" y1="-18" x2="-21" y2="-18" stroke="Green" stroke-dasharray="none" stroke-width="ByNode" port="IN5:NPORT5" />
        <text x="-40" y="-23" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[input5]]></text>
        <cond><![CDATA[true]]></cond>
        <line x1="54" y1="-54" x2="39" y2="-54" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="OUT:NDATA" />
        <text x="58" y="-59" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[output]]></text>
        <text x="9" y="-58" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[array]]></text>
        <text x="9" y="-42" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[merge]]></text>
      </svg>
      <script>
        <segment name="Fortran"><![CDATA[#LOCAL INTEGER OUT_SIZE
      OUT_SIZE = 0
#IF $NPORTS >= 1
      DO I = 1, $NPORT1
            $OUT(I) = $IN1(I)
      ENDDO
      OUT_SIZE = OUT_SIZE + $NPORT1
#ENDIF
#IF $NPORTS >= 2
      DO I = 1, $NPORT2
            $OUT(I+OUT_SIZE) = $IN2(I)
      ENDDO
      OUT_SIZE = OUT_SIZE + $NPORT2
#ENDIF
#IF $NPORTS >= 3
      DO I = 1, $NPORT3
            $OUT(I+OUT_SIZE) = $IN3(I)
      ENDDO
      OUT_SIZE = OUT_SIZE + $NPORT3
#ENDIF
#IF $NPORTS >= 4
      DO I = 1, $NPORT4
            $OUT(I+OUT_SIZE) = $IN4(I)
      ENDDO
      OUT_SIZE = OUT_SIZE + $NPORT4
#ENDIF
#IF $NPORTS >= 5
      DO I = 1, $NPORT5
            $OUT(I+OUT_SIZE) = $IN5(I)
      ENDDO
      OUT_SIZE = OUT_SIZE + $NPORT5
#ENDIF]]></segment>
        <segment name="Branch"><![CDATA[]]></segment>
        <segment name="Computations"><![CDATA[]]></segment>
      </script>
    </Definition>
    <Definition classid="UserCmpDefn" name="pscad_recv" group="" url="" version="" build="" crc="127729441" view="false" date="0" id="1538424145">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration" visible="true">
          <cond />
          <parameter type="Integer" name="NDATA" desc="Number of Outputs" group="" helpmode="Append" content_type="Literal" intent="Input" min="1" max="" dim="1" unit="">
            <value><![CDATA[1]]></value>
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
          <parameter type="Integer" name="IP1" desc="IP Address (1)" group="" helpmode="Append" content_type="Literal" intent="Input" min="0" max="255" dim="1" unit="">
            <value><![CDATA[]]></value>
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
          <parameter type="Integer" name="IP2" desc="IP Address (2)" group="" helpmode="Append" content_type="Literal" intent="Input" min="0" max="255" dim="1" unit="">
            <value><![CDATA[]]></value>
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
          <parameter type="Integer" name="IP3" desc="IP Address (3)" group="" helpmode="Append" content_type="Literal" intent="Input" min="0" max="255" dim="1" unit="">
            <value><![CDATA[]]></value>
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
          <parameter type="Integer" name="IP4" desc="IP Address (4)" group="" helpmode="Append" content_type="Literal" intent="Input" min="0" max="255" dim="1" unit="">
            <value><![CDATA[]]></value>
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
          <parameter type="Integer" name="PORT" desc="Port Number" group="" helpmode="Append" content_type="Literal" intent="Input" min="0" max="65535" dim="1" unit="">
            <value><![CDATA[]]></value>
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
          <parameter type="Real" name="DELAY" desc="Time Delay" group="" helpmode="Append" content_type="Literal" intent="Input" min="0" max="" dim="1" unit="">
            <value><![CDATA[]]></value>
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
          <parameter type="Real" name="STEP" desc="Time Step" group="" helpmode="Append" content_type="Literal" intent="Input" min="0" max="" dim="1" unit="">
            <value><![CDATA[]]></value>
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="4">
        <port model="Transfer" name="DAT:NDATA" x="54" y="0" dim="0" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="INIT:NDATA" x="-54" y="0" dim="0" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-39" y="-39" width="78" height="78" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Solid" fill-fg="Lime" fill-bg="Black" port="" />
        <line x1="54" y1="0" x2="39" y2="0" stroke="Green" stroke-dasharray="none" stroke-width="ByNode" port="DAT:NDATA" />
        <text x="56" y="-6" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[data]]></text>
        <text x="-1" y="3" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[pscad_recv]]></text>
        <line x1="-54" y1="0" x2="-39" y2="0" stroke="Green" stroke-dasharray="none" stroke-width="ByNode" port="DAT:NDATA" />
        <text x="-55" y="-6" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[init]]></text>
      </svg>
      <script>
        <segment name="Fortran"><![CDATA[      IF (TIMEZERO) THEN
            DO I = 1, $NDATA
                  $DAT(I) = $INIT(I)
            ENDDO
      ELSEIF (NINT(TIME/DELT) == NINT($DELAY/DELT)) THEN
            CALL PSCAD_RECV_INIT($IP1,$IP2,$IP3,$IP4,$PORT)
      ELSEIF (TIME > $DELAY) THEN
            IF (LASTSTEP) THEN
                  CALL PSCAD_RECV_CLOSE()
            ELSEIF (MOD(NINT(TIME/DELT),NINT($STEP/DELT)) == 0) THEN
                  CALL PSCAD_RECV($IP1,$IP2,$IP3,$IP4,$PORT,$DAT,$NDATA)
            ENDIF
      ENDIF]]></segment>
        <segment name="Branch"><![CDATA[]]></segment>
        <segment name="Computations"><![CDATA[]]></segment>
      </script>
    </Definition>
    <Definition classid="UserCmpDefn" name="ConvertorRMSContr" group="" url="" version="" build="" crc="79912009" instances="0" key="" view="false" date="1535436464" id="2045847909">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration" visible="true">
          <cond />
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="4">
        <port model="Transfer" name="Iqref" x="54" y="18" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Idref" x="54" y="-18" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Ron" x="-54" y="90" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="RP" x="-54" y="108" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="KaRCI" x="-54" y="126" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Ilim" x="-54" y="72" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="QrefPU" x="-54" y="54" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Vdc_" x="-54" y="36" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Vpcc" x="-54" y="18" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Vd" x="-54" y="-18" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Vq" x="-54" y="0" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-39" y="-39" width="78" height="168" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Hollow" fill-fg="black" fill-bg="black" />
        <text x="0" y="-18" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[Convertor]]></text>
        <text x="0" y="0" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[RMS]]></text>
        <text x="0" y="18" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[controller]]></text>
        <line x1="-54" y1="-18" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-54" y="-18" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[Vd]]></text>
        <line x1="-44" y1="-23" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="-13" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-54" y1="18" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-54" y="18" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Vpcc]]></text>
        <line x1="-44" y1="13" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="23" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-54" y1="36" x2="-39" y2="36" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-54" y="36" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Vdc_]]></text>
        <line x1="-44" y1="31" x2="-39" y2="36" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="41" x2="-39" y2="36" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-54" y1="54" x2="-39" y2="54" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-54" y="54" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[QrefPU]]></text>
        <line x1="-44" y1="49" x2="-39" y2="54" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="59" x2="-39" y2="54" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-54" y1="72" x2="-39" y2="72" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-54" y="72" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Ilim]]></text>
        <line x1="-44" y1="67" x2="-39" y2="72" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="77" x2="-39" y2="72" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-54" y1="126" x2="-39" y2="126" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-54" y="126" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Kboost]]></text>
        <line x1="-44" y1="121" x2="-39" y2="126" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="131" x2="-39" y2="126" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-54" y1="108" x2="-39" y2="108" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-54" y="108" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[RP]]></text>
        <line x1="-44" y1="103" x2="-39" y2="108" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="113" x2="-39" y2="108" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-54" y1="90" x2="-39" y2="90" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-14" y="85" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Ron (Ramp Limit)]]></text>
        <line x1="-44" y1="85" x2="-39" y2="90" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="95" x2="-39" y2="90" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="54" y1="-18" x2="39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="54" y="-18" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Idref]]></text>
        <line x1="54" y1="18" x2="39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="54" y="18" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Iqref]]></text>
        <line x1="-44" y1="5" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="-5" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-53" y="-3" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Vq]]></text>
        <line x1="-54" y1="0" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="1" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="defines" value="*" />
          <param name="virtual_filter" value="" />
        </paramlist>
        <User classid="UserCmp" name="master:export" id="699494684" x="1566" y="558" w="88" h="21" z="470" orient="4" defn="master:export" link="-1" q="4">
          <paramlist link="-1" name="" crc="39049670">
            <param name="Name" value="Iqref" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="1020270515" x="1566" y="378" w="88" h="21" z="480" orient="4" defn="master:export" link="-1" q="4">
          <paramlist link="-1" name="" crc="39049670">
            <param name="Name" value="Idref" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="106870235" x="72" y="162" w="69" h="22" z="80" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="RP" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1920277546" x="72" y="144" w="90" h="22" z="70" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="KaRCI" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="2039837766" x="72" y="90" w="83" h="22" z="40" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Vdc_" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1965856144" x="72" y="108" w="97" h="22" z="50" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="QrefPU" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1955759375" x="72" y="126" w="83" h="22" z="60" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Ilim" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="518560894" x="72" y="72" w="83" h="22" z="30" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Vpcc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1258908688" x="72" y="36" w="69" h="22" z="10" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Vd" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1961143319" x="72" y="180" w="76" h="22" z="90" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Ron" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1266481654" x="468" y="396" w="69" h="19" z="100" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sumjct" id="142795633" x="540" y="396" w="76" h="60" z="110" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:pi_ctlr" id="122153669" x="612" y="396" w="76" h="61" z="130" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="89208388">
            <param name="GP" value="1.1" />
            <param name="TI" value="0.0364 [s]" />
            <param name="YHI" value="1.1" />
            <param name="YLO" value="-1.1" />
            <param name="YINIT" value="0.85" />
            <param name="Mthd" value="0" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2080292752" x="540" y="432" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vdc_" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="95479164" x="180" y="594" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vpcc" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:pi_ctlr" id="1460215072" x="252" y="558" w="76" h="61" z="220" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="89208388">
            <param name="GP" value="KP" />
            <param name="TI" value="0.01 [s]" />
            <param name="YHI" value="1.0" />
            <param name="YLO" value="-1.0" />
            <param name="YINIT" value="0" />
            <param name="Mthd" value="0" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sumjct" id="948978223" x="180" y="558" w="76" h="60" z="210" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sumjct" id="1779942979" x="360" y="558" w="76" h="58" z="240" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="784791387" name="" x="288" y="558" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:sumjct" id="143072480" x="180" y="486" w="76" h="58" z="170" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="653001865" x="108" y="486" w="69" h="19" z="160" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="155260885" x="180" y="450" w="38" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="KaRCI" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1115228138" x="216" y="486" w="18" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="KP" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1749099109" x="360" y="522" w="46" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="QrefPU" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:hardlimit" id="175197163" x="432" y="558" w="76" h="58" z="250" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="85352944">
            <param name="UL" value="1" />
            <param name="LL" value="-1" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
            <param name="Limit" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1764649144" x="558" y="594" w="18" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vd" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:div" id="361801087" x="558" y="558" w="76" h="56" z="280" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="10201239">
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1914401251" name="" x="450" y="558" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:hardlimit" id="2077737072" x="630" y="558" w="76" h="58" z="290" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="85352944">
            <param name="UL" value="1" />
            <param name="LL" value="-1" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
            <param name="Limit" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1182828975" x="1368" y="684" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Ron" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1185317325" name="" x="648" y="396" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:sumjct" id="748227506" x="792" y="396" w="76" h="60" z="350" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1090529718" x="756" y="432" w="69" h="19" z="180" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="1.21" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sqrt" id="618916689" x="864" y="396" w="76" h="34" z="360" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="5062597">
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:square" id="454962473" x="720" y="396" w="76" h="34" z="150" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="45825956">
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:complex" id="519357637" x="972" y="396" w="148" h="58" z="370" orient="0" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="61195007">
            <param name="G" value="1.0" />
            <param name="z" value="1" />
            <param name="Fo" value="50 [Hz]" />
            <param name="Type" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:complex" id="705367491" x="990" y="558" w="148" h="58" z="410" orient="0" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="61195007">
            <param name="G" value="1.0" />
            <param name="z" value="1" />
            <param name="Fo" value="50 [Hz]" />
            <param name="Type" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:square" id="530285058" x="738" y="558" w="76" h="34" z="310" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="45825956">
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sqrt" id="158909426" x="882" y="558" w="76" h="34" z="400" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="5062597">
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1096947315" x="774" y="594" w="69" h="19" z="330" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="1.21" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sumjct" id="63502056" x="810" y="558" w="76" h="60" z="390" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1306043157" name="" x="666" y="558" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="484838635" x="666" y="396" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Id1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="283054350" x="684" y="558" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Iq1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:hardlimit" id="162488792" x="1368" y="558" w="76" h="58" z="430" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="85352944">
            <param name="UL" value="IdLim" />
            <param name="LL" value="IdLim_" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
            <param name="Limit" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1945873574" x="1062" y="396" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IdLim" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="788785088" name="" x="1044" y="396" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1084532497" x="1170" y="396" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IdLim_" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="32395983" x="1116" y="396" w="76" h="34" z="380" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="-1" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1113450708" name="" x="1152" y="396" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1772370691" x="1080" y="558" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IqLim" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="890261188" name="" x="1062" y="558" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="872635298" name="" x="1170" y="558" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:gain" id="179961365" x="1134" y="558" w="76" h="34" z="420" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="-1" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="877936981" x="1188" y="558" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IqLim_" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:hardlimit" id="1307950020" x="1368" y="378" w="76" h="58" z="450" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="85352944">
            <param name="UL" value="IqLim" />
            <param name="LL" value="IqLim_" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
            <param name="Limit" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1659281900" x="1332" y="558" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Iq1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1503538324" x="1332" y="378" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Id1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="453304488" x="1494" y="378" w="79" h="88" z="460" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="112236285">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1097223445" name="" x="1404" y="378" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="607709507" x="1458" y="342" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Id1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="248913938" x="1494" y="558" w="79" h="88" z="440" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="112236285">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1317449760" name="" x="1404" y="558" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1486181769" x="1458" y="522" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Iq1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:compare" id="243334112" x="1404" y="684" w="76" h="58" z="340" orient="0" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="86304751">
            <param name="X" value="1" />
            <param name="OL" value="1" />
            <param name="OH" value="0" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="383464342" x="1440" y="684" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="ctrl" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1185686006" x="1494" y="594" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="ctrl" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="590381051" x="1494" y="414" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="ctrl" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1074073312" x="1944" y="576" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="ctrl" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1756179057" x="1062" y="180" w="38" h="38" z="500" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Id1" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1601067663" x="1062" y="180" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Id1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1868764173" x="1062" y="234" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Iq1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1490249030" x="1062" y="234" w="38" h="38" z="490" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Iq1" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="1560562720" name="frame" x="414" y="18" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1560562720" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1387719875" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.200000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1387719875" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1055645879" name="Id1" link="1756179057" color="0" bold="1" show="-1" mode="0" />
            <Curve classid="Curve" id="98061537" name="Iq1" link="1490249030" color="0" bold="1" show="-1" mode="0" />
          </Graph>
        </Frame>
        <User classid="UserCmp" name="master:pgb" id="1233696993" x="576" y="396" w="38" h="56" z="120" orient="3" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="RT_2" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="1173114973" name="frame" x="558" y="648" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1173114973" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1791020374" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1791020374" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="226163380" name="RT_2" link="1233696993" color="0" bold="0" show="-1" mode="0" />
            <Curve classid="Curve" id="701447930" name="RT_8" link="1537216860" color="0" bold="0" show="-1" mode="0" />
          </Graph>
        </Frame>
        <User classid="UserCmp" name="master:pgb" id="980035892" x="666" y="396" w="38" h="49" z="140" orient="3" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Id1" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="1254192655" name="frame" x="1278" y="828" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1254192655" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1601402047" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1601402047" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="581584820" name="Id1" link="980035892" color="0" bold="0" show="-1" mode="0" />
          </Graph>
        </Frame>
        <User classid="UserCmp" name="master:pgb" id="332592993" x="306" y="558" w="38" h="42" z="230" orient="1" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="RT_4" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="923489560" name="frame" x="0" y="648" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="923489560" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="473332128" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="473332128" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="2131153992" name="RT_5" link="2117152107" color="0" bold="1" show="-1" mode="0" />
            <Curve classid="Curve" id="1349505036" name="Vpcc" link="834841040" color="0" bold="1" show="-1" mode="0" />
            <Curve classid="Curve" id="1019655983" name="RT_4" link="332592993" color="0" bold="1" show="-1" mode="0" />
          </Graph>
        </Frame>
        <User classid="UserCmp" name="master:import" id="93806081" x="72" y="54" w="69" h="22" z="20" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Vq" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1522008075" name="" x="108" y="558" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="2117152107" x="126" y="558" w="38" h="42" z="200" orient="1" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="RT_5" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="834841040" x="180" y="594" w="38" h="42" z="270" orient="1" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Vpcc" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1537216860" x="486" y="558" w="38" h="42" z="260" orient="1" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="RT_8" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="1945041520" name="frame" x="0" y="936" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1945041520" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="393659951" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="393659951" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1771936596" name="RT_8" link="1537216860" color="0" bold="0" show="-1" mode="0" />
            <Curve classid="Curve" id="1457108539" name="Iq1" link="1112806151" color="0" bold="1" show="-1" mode="0" />
          </Graph>
        </Frame>
        <User classid="UserCmp" name="master:pgb" id="1112806151" x="684" y="558" w="38" h="38" z="300" orient="1" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Iq1" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1434298729" x="72" y="558" w="69" h="19" z="190" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="2059102211" x="558" y="594" w="38" h="38" z="320" orient="1" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Vd" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="1329653600" name="frame" x="576" y="936" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1329653600" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1720030589" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1720030589" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="798143330" name="Vd" link="2059102211" color="0" bold="0" show="-1" mode="0" />
          </Graph>
        </Frame>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="StateTransient" group="" url="" version="" build="" crc="39848693" instances="0" key="" view="false" date="0" id="521380328">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
      </form>
      <svg viewBox="-200 -200 200 200" size="4">
        <port model="Transfer" name="CLMode" x="54" y="36" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="rampRate" x="54" y="18" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Kboost" x="54" y="0" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="timeOut" x="54" y="-18" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="nextState" x="54" y="-36" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="block" x="-54" y="36" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="T" x="-54" y="18" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="VPCC" x="-54" y="0" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Udc" x="-54" y="-18" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="state" x="-54" y="-36" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="dTs" x="-54" y="54" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-39" y="-52" width="78" height="114" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Hollow" fill-fg="black" fill-bg="black" />
        <text x="0" y="-18" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[State]]></text>
        <line x1="-54" y1="-36" x2="-39" y2="-36" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-52" y="-44" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[state]]></text>
        <line x1="-44" y1="-41" x2="-39" y2="-36" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="-31" x2="-39" y2="-36" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-54" y1="-18" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-50" y="-23" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[Udc]]></text>
        <line x1="-44" y1="-23" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="-13" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-54" y1="0" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-56" y="-6" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[VPCC]]></text>
        <line x1="-44" y1="-5" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="5" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-54" y1="18" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-53" y="14" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Time]]></text>
        <line x1="-44" y1="13" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="23" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-54" y1="36" x2="-39" y2="36" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-53" y="30" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[block]]></text>
        <line x1="-44" y1="31" x2="-39" y2="36" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="41" x2="-39" y2="36" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="54" y1="-36" x2="39" y2="-36" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="62" y="-42" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[nextState]]></text>
        <line x1="54" y1="-18" x2="39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="60" y="-22" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[timeOut]]></text>
        <line x1="54" y1="0" x2="39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="58" y="-4" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[Kboost]]></text>
        <line x1="54" y1="18" x2="39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="65" y="14" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[rampRate]]></text>
        <line x1="54" y1="36" x2="39" y2="36" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="62" y="31" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[CLMode]]></text>
        <text x="0" y="12" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Transient]]></text>
        <line x1="-44" y1="59" x2="-39" y2="54" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="49" x2="-39" y2="54" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-53" y="50" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[dTs]]></text>
        <line x1="-54" y1="54" x2="-39" y2="54" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
      </svg>
      <script>
        <segment name="Fortran"><![CDATA[! Variable Declarations
	rampRateS1 = 999  ! ramp rate during normal operation
	rampRateS2 = 5    ! ramp rate during FRT      	
	rampRateS3 = 5    ! ramp rate during post-FRT
 	
	KBOOSTS1 = 0      ! reactive current gain during normal operation
	KBOOSTS2 = 2      ! reactive current gain during FRT
	KBOOSTS3 = 2      ! reactive current gain during post-FRT

	CLMODES1 = 1      ! current limiting mode for normal operation
	CLMODES2 = 2      ! current limiting mode for FRT operation
	CLMODES3 = 3      ! current limiting mode for post-FRT operation


	$timeOut = $T + $dTS ! calculate next value of time. Only to be used for internal purposed
	$nextState = $state  ! by default the state remains the same
! State Selection
      	IF ( $state .EQ. 0 ) THEN

    		$nextState = 1
   		$rampRate = rampRateS1
		$KBoost = KBOOSTS1
		$CLMODE = CLMODES1

	ELSEIF ( $state .EQ. 1 ) THEN

		$rampRate = rampRateS1
		$KBoost = KBOOSTS1
		$CLMODE = CLMODES1
!		Com = (($Udc .GT. 1.05) .OR. ($VPCC .LT. 0.4)) .AND. (block .LT. 0.5)
		IF (((($Udc .GT. 1.05) .OR. ($VPCC .LT. 0.4)) .AND. ($block .LT. 0.5))) THEN
			
			$nextState = 2
			$timeOut = 0
			$KBoost = KBOOSTS2
			$CLMODE = CLMODES2
			
		ENDIF
	ELSEIF ( $state .EQ. 2 ) THEN

		$rampRate = rampRateS2
		$KBoost = KBOOSTS2
		$CLMODE = CLMODES2
		IF (($Udc .LT. 1.05) .AND. ($VPCC .GT. 0.8)) THEN
			
			$nextState = 3
			$rampRate = rampRateS3
			$timeOut = 0
			$CLMODE = CLMODES3
			
		ENDIF
	ELSEIF ( $state .EQ. 3 ) THEN

		$KBoost = KBOOSTS3
		$CLMODE = CLMODES3
		$rampRate = rampRateS3	
		temp = 1/rampRateS3 + 0.25
		IF ($T .GT. temp) THEN
			
			$nextState = 1
			$timeOut = 0
			$KBoost = KBOOSTS1
			$rampRate=rampRateS1	
			$CLMODE = CLMODES1
			
		ENDIF
	ENDIF]]></segment>
        <segment name="Branch"><![CDATA[]]></segment>
        <segment name="Computations"><![CDATA[]]></segment>
      </script>
    </Definition>
    <Definition classid="UserCmpDefn" name="Timestep" group="" url="" version="" build="" crc="47794656" instances="0" key="" view="false" date="0" id="442794537">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration" visible="true">
          <cond />
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="4">
        <port model="Transfer" name="T_out" x="54" y="0" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-40" y="-10" width="78" height="21" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Hollow" fill-fg="black" fill-bg="black" />
        <text x="-1" y="3" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[Timestep]]></text>
        <line x1="54" y1="0" x2="37" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
      </svg>
      <script>
        <segment name="Fortran"><![CDATA[

	$T_out = DELT]]></segment>
        <segment name="Branch"><![CDATA[]]></segment>
        <segment name="Computations"><![CDATA[]]></segment>
      </script>
    </Definition>
    <Definition classid="UserCmpDefn" name="TurbineModel" group="" url="" version="" build="" crc="101338839" instances="0" key="" view="false" date="1544791788" id="701561890">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text" helpmode="Append" allowemptystr="True">
            <value><![CDATA[Convertor Model]]></value>
            <cond />
            <help />
            <regex />
            <error_msg />
          </parameter>
          <parameter desc="Initail Voltage (ll,rms)" name="V0" group="General" unit="kV" min="-1e+308" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[13.05]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Initail Angle" name="Teta0" group="General" unit="Degree" min="-1e+308" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[9.7]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="T switch from ideal to Conver" name="T0" group="General" unit="s" min="-1e+308" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[6]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Reference Active Power" name="Pref" group="General" unit="MW" min="-1e+308" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[85]]></value>
            <cond />
            <help />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="4">
        <port model="Natural" name="Out" x="-54" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Id_ref_pu" x="-18" y="-54" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Iq_ref_pu" x="18" y="-54" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Vdc_o" x="54" y="-18" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Vd_o" x="54" y="0" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Vq_o" x="54" y="18" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="T0_out" x="0" y="54" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <text x="54" y="18" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Vq]]></text>
        <line x1="54" y1="18" x2="39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="54" y="0" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[Vd]]></text>
        <line x1="54" y1="0" x2="39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="54" y="-18" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[Vdc]]></text>
        <line x1="54" y1="-18" x2="39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="23" y1="-44" x2="18" y2="-39" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="13" y1="-44" x2="18" y2="-39" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="36" y="-54" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Iq]]></text>
        <line x1="18" y1="-54" x2="18" y2="-39" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-13" y1="-44" x2="-18" y2="-39" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-23" y1="-44" x2="-18" y2="-39" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-30" y="-53" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[Id]]></text>
        <line x1="-18" y1="-54" x2="-18" y2="-39" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-54" y1="0" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="0" y="0" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[Turbine]]></text>
        <rect x="-39" y="-39" width="78" height="75" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Hollow" fill-fg="black" fill-bg="black" />
        <line x1="-1" y1="37" x2="-1" y2="52" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="11" y="52" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[T0]]></text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="2" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="defines" value="*" />
          <param name="virtual_filter" value="" />
        </paramlist>
        <User classid="UserCmp" name="master:import" id="873631561" x="288" y="36" w="118" h="22" z="10" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Id_ref_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1771580755" x="288" y="54" w="118" h="22" z="30" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Iq_ref_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="102535499" x="702" y="18" w="88" h="21" z="1240" orient="4" defn="master:export" link="-1" q="4">
          <paramlist link="-1" name="" crc="39049670">
            <param name="Name" value="Vdc_o" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="216373414" x="702" y="54" w="81" h="21" z="1230" orient="4" defn="master:export" link="-1" q="4">
          <paramlist link="-1" name="" crc="39049670">
            <param name="Name" value="Vd_o" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="1453150451" x="702" y="90" w="81" h="21" z="1220" orient="4" defn="master:export" link="-1" q="4">
          <paramlist link="-1" name="" crc="39049670">
            <param name="Name" value="Vq_o" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="652233182" name="" x="648" y="18" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="163509958" name="" x="648" y="54" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1771294434" name="" x="648" y="90" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:xnode" id="40682363" x="504" y="234" w="24" h="31" z="1" orient="2" defn="master:xnode" link="-1" q="4">
          <paramlist link="-1" name="" crc="114262475">
            <param name="Name" value="Out" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1224671855" x="1368" y="1584" w="77" h="38" z="990" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Vq_ref_pu" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1874386338" x="1350" y="1260" w="77" h="38" z="1070" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Vd_ref_pu" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="113394654" x="738" y="1728" w="56" h="38" z="970" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Iqm_pu" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1144536115" x="738" y="1476" w="56" h="38" z="1030" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Idm_pu" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="1933923641" x="684" y="1728" w="76" h="34" z="620" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="0.4714" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="642373462" x="684" y="1476" w="76" h="34" z="600" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="0.4714" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="579130330" x="270" y="1728" w="76" h="34" z="860" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="0.4714" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2027468501" name="" x="594" y="504" w="10" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="596888504" name="" x="630" y="504" w="10" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="817355176" name="" x="666" y="504" w="10" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" defn="master:gain" id="256323874" x="522" y="486" w="76" h="34" z="390" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="0.23902" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="3" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="636939856" name="" x="504" y="234" w="82" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
          <vertex x="-72" y="18" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="2051649839" x="1818" y="1692" w="56" h="38" z="950" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Voc_pu" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="822505364" x="1818" y="1458" w="56" h="38" z="1010" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Vob_pu" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="839671606" x="1818" y="1242" w="56" h="38" z="1060" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Voa_pu" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1403346336" x="1620" y="1746" w="66" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vq_ref_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1689715732" x="1620" y="1512" w="66" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vq_ref_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1073150106" x="1620" y="1296" w="66" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vq_ref_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2085686087" x="1656" y="1656" w="66" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vd_ref_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1264477076" x="1656" y="1422" w="66" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vd_ref_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="61411783" x="1656" y="1206" w="66" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vd_ref_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:modulator" id="441286029" x="1656" y="1746" w="76" h="76" z="720" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="93007457">
            <param name="Type" value="1" />
            <param name="FMod" value="0" />
            <param name="PMod" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:modulator" id="2045303587" x="1692" y="1656" w="76" h="76" z="680" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="93007457">
            <param name="Type" value="2" />
            <param name="FMod" value="0" />
            <param name="PMod" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1795617760" x="1656" y="1710" w="24" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="wt2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1737626827" x="1656" y="1620" w="24" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="wt2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="479082262" x="1656" y="1476" w="24" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="wt1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="632708317" x="1692" y="1386" w="24" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="wt1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1955132931" x="1692" y="1170" w="18" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="wt" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:modulator" id="398544356" x="1692" y="1206" w="76" h="76" z="710" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="93007457">
            <param name="Type" value="2" />
            <param name="FMod" value="1" />
            <param name="PMod" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:modulator" id="57626601" x="1656" y="1296" w="76" h="76" z="800" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="93007457">
            <param name="Type" value="1" />
            <param name="FMod" value="0" />
            <param name="PMod" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sumjct" id="1962237663" x="1728" y="1242" w="58" h="78" z="810" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="0" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="682975029" x="1656" y="1260" w="18" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="wt" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1929065966" name="" x="1692" y="1296" w="46" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1039284572" x="1782" y="1458" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vob_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1578622380" name="" x="1692" y="1512" w="46" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="-18" />
        </Wire>
        <User classid="UserCmp" defn="master:sumjct" id="1797842524" x="1728" y="1458" w="58" h="78" z="770" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="0" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:modulator" id="908493096" x="1656" y="1512" w="76" h="76" z="760" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="93007457">
            <param name="Type" value="1" />
            <param name="FMod" value="0" />
            <param name="PMod" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:modulator" id="976014617" x="1692" y="1422" w="76" h="76" z="700" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="93007457">
            <param name="Type" value="2" />
            <param name="FMod" value="0" />
            <param name="PMod" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1827040421" name="" x="1656" y="1620" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:sumjct" id="298528431" x="1728" y="1692" w="58" h="78" z="730" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="0" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="491679470" name="" x="1692" y="1746" w="46" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="710548590" x="1782" y="1692" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Voc_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1871648115" x="1692" y="1458" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="zero" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="530893513" x="1656" y="1548" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="zero" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="306760600" x="1656" y="1332" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="zero" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="760819742" x="1692" y="1242" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="zero" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="895840079" x="1692" y="1692" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="zero" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1869164033" x="1656" y="1782" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="zero" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1736985291" name="" x="1242" y="1710" w="10" h="100" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
        </Wire>
        <User classid="UserCmp" defn="master:sumjct" id="974227621" x="1242" y="1584" w="76" h="60" z="690" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="G" value="0" />
            <param name="F" value="-1" />
            <param name="E" value="0" />
            <param name="D" value="1" />
            <param name="C" value="0" />
            <param name="B" value="0" />
            <param name="A" value="0" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1489356150" x="1314" y="1584" w="66" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vq_ref_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1346007004" x="1296" y="1260" w="66" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vd_ref_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2134377656" name="" x="1224" y="1386" w="10" h="100" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
        </Wire>
        <User classid="UserCmp" defn="master:sumjct" id="2102175974" x="1224" y="1260" w="76" h="60" z="660" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="773621883" name="" x="414" y="306" w="10" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <User classid="UserCmp" defn="master:sumjct" id="1827916762" x="1134" y="1710" w="76" h="60" z="630" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1868685770" x="1134" y="1746" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Iq_ref" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="440078929" name="" x="1044" y="1710" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1906896043" x="1044" y="1710" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Iqm_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1063473649" x="1026" y="1386" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Idm_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="195206621" name="" x="1026" y="1386" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="657415016" x="1116" y="1422" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Id_ref" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sumjct" id="781614985" x="1116" y="1386" w="76" h="60" z="640" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:pi_ctlr" id="1053824215" x="1188" y="1386" w="76" h="61" z="650" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="89208388">
            <param name="GP" value="1.0" />
            <param name="TI" value="0.02 [s]" />
            <param name="YHI" value="0.5" />
            <param name="YLO" value="-0.5" />
            <param name="YINIT" value="0.0" />
            <param name="Mthd" value="0" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="818915929" x="522" y="1800" w="38" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Ic_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="937555271" x="522" y="1548" w="38" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Ic_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2027006481" x="450" y="1728" w="38" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Ib_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1381331332" x="450" y="1476" w="38" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Ib_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="375310410" x="522" y="1656" w="38" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Ia_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1638221242" x="522" y="1404" w="38" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Ia_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1005423224" x="468" y="486" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Its" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1623706831" name="" x="558" y="486" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:datatap" id="2090657804" x="666" y="504" w="22" h="25" z="420" orient="7" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datatap" id="787679808" x="630" y="504" w="22" h="25" z="410" orient="7" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datatap" id="246730464" x="594" y="504" w="22" h="25" z="400" orient="7" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="643494870" x="666" y="522" w="21" h="38" z="1" orient="3" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Ia_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="868874564" x="630" y="522" w="21" h="38" z="1" orient="3" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Ib_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="381040641" x="594" y="522" w="21" h="38" z="1" orient="3" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Ic_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1070715809" x="558" y="1692" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="zero" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sumjct" id="756253863" x="612" y="1728" w="76" h="78" z="610" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:modulator" id="2134927978" x="558" y="1656" w="76" h="76" z="550" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="93007457">
            <param name="Type" value="1" />
            <param name="FMod" value="1" />
            <param name="PMod" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="720488772" x="558" y="1620" w="18" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="wt" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1938003552" name="" x="594" y="1656" w="28" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1250209792" x="486" y="1692" w="24" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="wt1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:modulator" id="1697267985" x="486" y="1728" w="76" h="76" z="570" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="93007457">
            <param name="Type" value="1" />
            <param name="FMod" value="1" />
            <param name="PMod" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="849370292" x="486" y="1764" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="zero" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="125730033" name="" x="522" y="1728" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="331917552" x="558" y="1764" w="24" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="wt2" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:modulator" id="1701631633" x="558" y="1800" w="76" h="76" z="580" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="93007457">
            <param name="Type" value="1" />
            <param name="FMod" value="1" />
            <param name="PMod" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1188891979" x="558" y="1836" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="zero" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1725013130" name="" x="594" y="1800" w="28" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1804748696" x="738" y="1728" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Iqm_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="542894372" name="" x="720" y="1728" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1966395040" name="" x="720" y="1476" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1534302193" x="738" y="1476" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Idm_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="613345794" name="" x="594" y="1548" w="28" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="2076859412" x="558" y="1584" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="zero" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:modulator" id="1644842478" x="558" y="1548" w="76" h="76" z="530" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="93007457">
            <param name="Type" value="2" />
            <param name="FMod" value="1" />
            <param name="PMod" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1280280856" x="558" y="1512" w="24" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="wt2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1307888426" name="" x="522" y="1476" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="551139339" x="486" y="1512" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="zero" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:modulator" id="1361159825" x="486" y="1476" w="76" h="76" z="520" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="93007457">
            <param name="Type" value="2" />
            <param name="FMod" value="1" />
            <param name="PMod" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1477943934" x="486" y="1440" w="24" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="wt1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1204682087" name="" x="594" y="1404" w="28" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1263759267" x="558" y="1368" w="18" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="wt" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:modulator" id="1028523203" x="558" y="1404" w="76" h="76" z="500" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="93007457">
            <param name="Type" value="2" />
            <param name="FMod" value="1" />
            <param name="PMod" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sumjct" id="213207329" x="612" y="1476" w="76" h="78" z="590" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="522956398" x="558" y="1440" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="zero" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="641363814" name="" x="540" y="1170" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="101278071" name="" x="540" y="1170" w="28" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
          <vertex x="18" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1876587077" name="" x="540" y="1170" w="28" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
          <vertex x="18" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1061153919" x="522" y="1170" w="18" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="wt" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1289546538" x="720" y="1170" w="21" h="32" z="1" orient="3" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="zero" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1677457740" x="684" y="1170" w="69" h="19" z="230" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sumjct" id="686447897" x="594" y="1134" w="76" h="58" z="470" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="-1" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="273560928" x="522" y="1098" w="69" h="19" z="220" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="120" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="494626132" x="630" y="1134" w="24" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="wt1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="543332928" x="522" y="1242" w="69" h="19" z="250" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="120" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sumjct" id="603935283" x="594" y="1206" w="76" h="60" z="480" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="1" />
            <param name="F" value="0" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="22340620" x="630" y="1206" w="24" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="wt2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="255219207" x="144" y="1440" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="zero" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sumjct" id="579469490" x="198" y="1476" w="76" h="78" z="790" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:modulator" id="1777943802" x="144" y="1404" w="76" h="76" z="490" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="93007457">
            <param name="Type" value="2" />
            <param name="FMod" value="1" />
            <param name="PMod" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="983272092" x="144" y="1368" w="18" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="wt" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2082727370" x="108" y="1404" w="38" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Va_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1929884472" name="" x="180" y="1404" w="28" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1074872281" x="36" y="1476" w="38" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vb_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="300872461" x="72" y="1440" w="24" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="wt1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:modulator" id="1724920624" x="72" y="1476" w="76" h="76" z="510" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="93007457">
            <param name="Type" value="2" />
            <param name="FMod" value="1" />
            <param name="PMod" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1090698740" x="72" y="1512" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="zero" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1698384116" name="" x="108" y="1476" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="957929005" x="108" y="1548" w="38" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vc_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="588277736" x="144" y="1512" w="24" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="wt2" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:modulator" id="1046953912" x="144" y="1548" w="76" h="76" z="780" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="93007457">
            <param name="Type" value="2" />
            <param name="FMod" value="1" />
            <param name="PMod" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1328693758" x="144" y="1584" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="zero" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="939578983" name="" x="180" y="1548" w="28" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="-36" />
        </Wire>
        <User classid="UserCmp" defn="master:gain" id="718241570" x="270" y="1476" w="76" h="34" z="880" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="0.4714" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="848651052" x="324" y="1476" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vd_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="854060680" name="" x="306" y="1476" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1132610158" name="" x="306" y="1728" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="278026734" x="324" y="1728" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vq_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="465908667" name="" x="180" y="1800" w="28" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="833516431" x="144" y="1836" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="zero" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:modulator" id="1035555688" x="144" y="1800" w="76" h="76" z="740" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="93007457">
            <param name="Type" value="1" />
            <param name="FMod" value="1" />
            <param name="PMod" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2130244086" x="144" y="1764" w="24" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="wt2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2006581472" x="108" y="1800" w="38" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vc_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="457760994" name="" x="108" y="1728" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1571637656" x="72" y="1764" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="zero" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:modulator" id="869798833" x="72" y="1728" w="76" h="76" z="560" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="93007457">
            <param name="Type" value="1" />
            <param name="FMod" value="1" />
            <param name="PMod" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1991115611" x="72" y="1692" w="24" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="wt1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1933527414" x="36" y="1728" w="38" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vb_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="382471748" name="" x="180" y="1656" w="28" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1867554486" x="108" y="1656" w="38" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Va_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="757053589" x="144" y="1620" w="18" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="wt" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:modulator" id="1370040601" x="144" y="1656" w="76" h="76" z="540" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="93007457">
            <param name="Type" value="1" />
            <param name="FMod" value="1" />
            <param name="PMod" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sumjct" id="1467488797" x="198" y="1728" w="76" h="78" z="750" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="-1" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="465146866" x="144" y="1692" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="zero" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="662821956" x="1728" y="2322" w="76" h="34" z="330" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="11.2677" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="2117171159" x="1728" y="2232" w="76" h="34" z="320" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="11.2677" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="1469852984" x="1728" y="2142" w="76" h="34" z="310" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="11.2677" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:source_1" id="1737652731" x="378" y="936" w="51" h="100" z="1100" orient="7" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="8790706">
            <param name="Name" value="Source1" />
            <param name="Type" value="6" />
            <param name="Grnd" value="1" />
            <param name="Spec" value="0" />
            <param name="Cntrl" value="1" />
            <param name="AC" value="0" />
            <param name="Vm" value="7.9681 [kV]" />
            <param name="Tc" value="0.05 [s]" />
            <param name="Ph" value="120.0 [deg]" />
            <param name="f" value="50.0 [Hz]" />
            <param name="P" value="0.0 [MW]" />
            <param name="Q" value="0.0 [MVAR]" />
            <param name="R" value="1.0 [ohm]" />
            <param name="Rs" value="1.0 [ohm]" />
            <param name="Rp" value="1.0 [ohm]" />
            <param name="Lp" value="0.1 [H]" />
            <param name="R_" value="1.0 [ohm]" />
            <param name="L" value="0.1 [H]" />
            <param name="C" value="1.0 [uF]" />
            <param name="L_" value="0.1 [H]" />
            <param name="C_" value="1.0 [uF]" />
            <param name="CUR" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:source_1" id="1153678354" x="414" y="846" w="51" h="100" z="1110" orient="7" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="8790706">
            <param name="Name" value="Source1" />
            <param name="Type" value="6" />
            <param name="Grnd" value="1" />
            <param name="Spec" value="0" />
            <param name="Cntrl" value="1" />
            <param name="AC" value="0" />
            <param name="Vm" value="7.9681 [kV]" />
            <param name="Tc" value="0.05 [s]" />
            <param name="Ph" value="-120 [deg]" />
            <param name="f" value="50.0 [Hz]" />
            <param name="P" value="0.0 [MW]" />
            <param name="Q" value="0.0 [MVAR]" />
            <param name="R" value="1.0 [ohm]" />
            <param name="Rs" value="1.0 [ohm]" />
            <param name="Rp" value="1.0 [ohm]" />
            <param name="Lp" value="0.1 [H]" />
            <param name="R_" value="1.0 [ohm]" />
            <param name="L" value="0.1 [H]" />
            <param name="C" value="1.0 [uF]" />
            <param name="L_" value="0.1 [H]" />
            <param name="C_" value="1.0 [uF]" />
            <param name="CUR" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:source_1" id="514321158" x="450" y="756" w="51" h="100" z="1120" orient="7" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="8790706">
            <param name="Name" value="Source1" />
            <param name="Type" value="6" />
            <param name="Grnd" value="1" />
            <param name="Spec" value="0" />
            <param name="Cntrl" value="1" />
            <param name="AC" value="0" />
            <param name="Vm" value="7.9681 [kV]" />
            <param name="Tc" value="0.05 [s]" />
            <param name="Ph" value="0.0 [deg]" />
            <param name="f" value="50.0 [Hz]" />
            <param name="P" value="0.0 [MW]" />
            <param name="Q" value="0.0 [MVAR]" />
            <param name="R" value="1.0 [ohm]" />
            <param name="Rs" value="1.0 [ohm]" />
            <param name="Rp" value="1.0 [ohm]" />
            <param name="Lp" value="0.1 [H]" />
            <param name="R_" value="1.0 [ohm]" />
            <param name="L" value="0.1 [H]" />
            <param name="C" value="1.0 [uF]" />
            <param name="L_" value="0.1 [H]" />
            <param name="C_" value="1.0 [uF]" />
            <param name="CUR" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" id="2122373099" x="414" y="522" w="51" h="40" z="150" orient="5" defn="master:multimeter" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="83966017">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="0" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="0" />
            <param name="S" value="100.0 [MVA]" />
            <param name="BaseV" value="13800 [V]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="50 [Hz]" />
            <param name="Dis" value="0" />
            <param name="CurI" value="Its" />
            <param name="VolI" value="Vts" />
            <param name="P" value="Ps" />
            <param name="Q" value="Qs" />
            <param name="Vrms" value="Vs" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="0.859" />
            <param name="Qd" value="-2.151" />
            <param name="Vd" value="1" />
            <param name="IRMS" value="0" />
            <param name="BaseA" value="1.0 [kA]" />
            <param name="Crms" value="Is" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:breakout" id="1695094301" x="414" y="684" w="90" h="52" z="0" orient="1" link="-1" q="4">
          <paramlist link="-1" name="" crc="6599472">
            <param name="Com" value="0" />
            <param name="Dis" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1769118401" name="" x="378" y="900" w="10" h="190" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-180" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1601606628" name="" x="414" y="810" w="10" h="100" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
        </Wire>
        <Wire classid="Bus" name="" id="1612767759" x="378" y="252" w="82" h="24" orient="0">
          <paramlist>
            <param name="Name" value="Bus" />
            <param name="BaseKV" value="13.8" />
            <param name="VRMS" value="#NaN" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1166127496" name="" x="414" y="504" w="10" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="775411763" x="486" y="756" w="21" h="32" z="1" orient="3" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vt_a" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="193143660" x="450" y="846" w="21" h="32" z="1" orient="3" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vt_b" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1084109996" x="414" y="936" w="21" h="32" z="1" orient="3" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vt_c" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="1787870765" x="1764" y="2106" w="76" h="53" z="850" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="66270573">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="717472403" x="1764" y="2196" w="76" h="53" z="840" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="66270573">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="1708516103" x="1764" y="2286" w="76" h="53" z="830" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="66270573">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1205079330" x="1800" y="2196" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vt_b" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="56273693" x="1800" y="2286" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vt_c" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="993103346" x="1800" y="2106" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vt_a" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="757286261" x="648" y="54" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vd_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="638362296" x="648" y="90" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vq_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1200135746" name="" x="1674" y="2106" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1465071151" x="1782" y="1242" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Voa_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1756046727" name="" x="1674" y="2196" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="82705777" name="" x="1674" y="2286" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="1314474313" x="1818" y="2106" w="42" h="38" z="940" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Vt_a" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1154805056" x="1674" y="2106" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Voa_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="394733488" x="1674" y="2196" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vob_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="600811509" x="1674" y="2286" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Voc_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="228616897" x="324" y="1476" w="38" h="63" z="1040" orient="3" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Vd_pu" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="652822691" x="324" y="1728" w="38" h="63" z="980" orient="3" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Vq_pu" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="1593205682" name="frame" x="0" y="1872" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="720,972" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1593205682" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1833063946" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1833063946" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1870926092" name="Vd_pu" link="228616897" color="0" bold="1" show="-1" mode="0" />
            <Curve classid="Curve" id="1360617792" name="Vq_pu" link="652822691" color="0" bold="0" show="-1" mode="0" />
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="174985544" name="frame" x="900" y="1872" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="174985544" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="618981763" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="618981763" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="980169397" name="Vd_ref_pu" link="1874386338" color="0" bold="1" show="-1" mode="0" />
            <Curve classid="Curve" id="1522710020" name="Vq_ref_pu" link="1224671855" color="0" bold="1" show="-1" mode="0" />
          </Graph>
        </Frame>
        <User classid="UserCmp" defn="master:tbreakn" id="285800714" x="126" y="612" w="76" h="56" z="170" orient="2" link="-1" q="4">
          <paramlist link="-1" name="" crc="27973537">
            <param name="TO2" value="1.05 [s]" />
            <param name="TO1" value="T0" />
            <param name="INIT" value="1" />
            <param name="NUMS" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="245449264" name="" x="234" y="612" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:datalabel" id="296239142" x="180" y="612" w="24" h="21" z="1" orient="2" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="BRK" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="762401911" x="198" y="612" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:datalabel" id="1417897252" x="252" y="612" w="38" h="21" z="1" orient="2" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="BRK_n" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:inv" id="1136482126" x="198" y="612" w="40" h="22" z="180" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="7107637">
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:breaker3" id="1751492385" x="594" y="738" w="31" h="85" z="200" orient="1" link="-1" q="4">
          <paramlist link="-1" name="" crc="112439510">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="0" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="BRK_n" />
            <param name="NAMEA" value="BRKA" />
            <param name="NAMEB" value="BRKB" />
            <param name="NAMEC" value="BRKC" />
            <param name="ROFF" value="1.0e6 [ohm]" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="2" />
            <param name="BOpen2" value="2" />
            <param name="BOpen3" value="2" />
            <param name="P" value="0 [MW]" />
            <param name="Q" value="0 [MVAR]" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:breaker3" id="954856668" x="414" y="648" w="32" h="78" z="190" orient="1" link="-1" q="4">
          <paramlist link="-1" name="" crc="112439510">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="0" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="BRK" />
            <param name="NAMEA" value="BRKA" />
            <param name="NAMEB" value="BRKB" />
            <param name="NAMEC" value="BRKC" />
            <param name="ROFF" value="1.0e6 [ohm]" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="0 [MW]" />
            <param name="Q" value="0 [MVAR]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1860739763" name="" x="414" y="612" w="10" h="82" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="510372202" name="" x="594" y="702" w="190" h="136" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-126" />
          <vertex x="-180" y="-126" />
        </Wire>
        <Frame classid="GraphFrame" id="824017445" name="frame" x="0" y="2160" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="824017445" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1001914266" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="2.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1001914266" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1863982774" name="Idm_pu" link="1144536115" color="0" bold="0" show="-1" mode="0" />
            <Curve classid="Curve" id="1837300134" name="Iqm_pu" link="113394654" color="0" bold="0" show="-1" mode="0" />
          </Graph>
        </Frame>
        <Wire classid="WireOrthogonal" id="684922929" name="" x="1278" y="1584" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1355583548" name="" x="1260" y="1260" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="557912544" x="1062" y="1386" w="38" h="56" z="1050" orient="1" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Idm_pu" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="1648184852" name="frame" x="900" y="2160" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1648184852" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1921999737" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="2.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1921999737" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="721186493" name="Idm_pu" link="557912544" color="0" bold="1" show="-1" mode="0" />
            <Curve classid="Curve" id="648897428" name="Id_ref" link="1662506784" color="0" bold="0" show="-1" mode="0" />
            <Curve classid="Curve" id="294479252" name="Iq_ref" link="124714775" color="0" bold="1" show="-1" mode="0" />
            <Curve classid="Curve" id="349986435" name="Iqm_pu" link="1681318923" color="0" bold="0" show="-1" mode="0" />
          </Graph>
        </Frame>
        <Wire classid="WireOrthogonal" id="822055662" name="" x="1764" y="1242" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="73026550" name="" x="1764" y="1458" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1327309940" name="" x="1764" y="1692" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="1533461586" x="792" y="252" w="42" h="38" z="1170" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="w_pu" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="133194913" x="648" y="252" w="10" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="w" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="1193634757" x="720" y="252" w="76" h="34" z="820" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="0.02" />
            <param name="COM" value="LW. L=0.1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="403941634" x="774" y="252" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="w_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="58869106" name="" x="648" y="252" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1990501151" name="" x="756" y="252" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="116523867" name="" x="774" y="252" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="927669929" x="1818" y="2196" w="42" h="38" z="930" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Vt_b" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="568148627" x="1818" y="2286" w="42" h="38" z="920" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Vt_c" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="461760461" name="" x="1800" y="2106" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1762852267" name="" x="1800" y="2196" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1060540045" name="" x="1800" y="2286" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:pi_ctlr" id="1699008978" x="1206" y="1710" w="76" h="61" z="670" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="89208388">
            <param name="GP" value="1.0" />
            <param name="TI" value="0.02 [s]" />
            <param name="YHI" value="0.5" />
            <param name="YLO" value="-0.5" />
            <param name="YINIT" value="0.0" />
            <param name="Mthd" value="0" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="386877292" x="972" y="1260" w="21" h="32" z="1" orient="1" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="w_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="423682098" x="1080" y="1260" w="76" h="53" z="1080" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="66270573">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="259303937" x="1080" y="1296" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Iq_ref" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="1696797901" x="1116" y="1332" w="76" h="34" z="260" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="0.02" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="585808396" x="1026" y="1332" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Id_ref" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="880747849" name="" x="1152" y="1332" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="577893747" name="" x="1026" y="1332" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:gain" id="1322533296" x="1008" y="1260" w="76" h="34" z="890" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="0.1" />
            <param name="COM" value="L=0.1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="1748765397" x="1026" y="1584" w="76" h="34" z="870" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="0.1" />
            <param name="COM" value="L=0.1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="826299004" x="990" y="1584" w="21" h="32" z="1" orient="1" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="w_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1953400634" name="" x="1044" y="1656" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="893732459" name="" x="1170" y="1656" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="955340804" x="1098" y="1620" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Id_ref" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="2111656243" x="1098" y="1584" w="76" h="53" z="1000" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="66270573">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="335823692" x="1134" y="1656" w="76" h="34" z="290" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="0.02" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="102537749" x="1044" y="1656" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Iq_ref" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1662506784" x="1116" y="1458" w="56" h="38" z="270" orient="2" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Id_ref" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="124714775" x="1170" y="1782" w="56" h="38" z="300" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Iq_ref" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1681318923" x="1044" y="1728" w="38" h="56" z="960" orient="1" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Iqm_pu" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:resistor" id="875695211" x="414" y="306" w="30" h="94" z="1" orient="1" defn="master:resistor" link="-1" q="4">
          <paramlist link="-1" name="" crc="10319542">
            <param name="R" value="9.52e-6 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inductor" id="1440765531" x="414" y="414" w="25" h="102" z="1" orient="1" defn="master:inductor" link="-1" q="4">
          <paramlist link="-1" name="" crc="73292921">
            <param name="L" value="1.5155e-06 [H]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="206608697" name="" x="414" y="414" w="10" h="82" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="1050730340" x="288" y="108" w="69" h="22" z="70" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="V0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="122226273" x="288" y="90" w="90" h="22" z="60" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Teta0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1894079455" x="288" y="72" w="69" h="22" z="50" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="T0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:src_ccin_1" id="128905138" x="1440" y="180" w="51" h="40" z="1180" orient="3" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="22299959">
            <param name="Name" value="Source 1" />
            <param name="Cntrl" value="1" />
            <param name="Vm" value="132.79 [kA]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="Ph" value="0.0 [deg]" />
            <param name="Tc" value="1.0 [s]" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:ground" id="546502310" x="1440" y="180" w="22" h="28" z="0" orient="1" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <User classid="UserCmp" defn="master:src_ccin_1" id="996275270" x="1548" y="144" w="51" h="40" z="1190" orient="1" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="22299959">
            <param name="Name" value="Source 1" />
            <param name="Cntrl" value="1" />
            <param name="Vm" value="132.79 [kA]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="Ph" value="0.0 [deg]" />
            <param name="Tc" value="1.0 [s]" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:ground" id="1204774320" x="1548" y="180" w="22" h="28" z="0" orient="1" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <User classid="UserCmp" name="master:capacitor" id="1715561902" x="1710" y="162" w="31" h="60" z="1" orient="1" defn="master:capacitor" link="-1" q="4">
          <paramlist link="-1" name="" crc="10798737">
            <param name="C" value="22.5 [F]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1663687165" name="" x="1476" y="108" w="82" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <vertex x="72" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1527724071" name="" x="1440" y="144" w="46" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
          <vertex x="36" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1885458003" name="" x="1548" y="108" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:ground" id="1614270110" x="1710" y="198" w="22" h="28" z="-1" orient="1" defn="master:ground" link="-1" q="4">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <User classid="UserCmp" name="master:multimeter" id="1480371333" x="1656" y="108" w="40" h="51" z="110" orient="0" defn="master:multimeter" link="-1" q="4">
          <paramlist link="-1" name="" crc="83966017">
            <param name="MeasV" value="1" />
            <param name="MeasI" value="1" />
            <param name="MeasP" value="0" />
            <param name="MeasQ" value="0" />
            <param name="RMS" value="0" />
            <param name="IRMS" value="0" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="1.0 [kV]" />
            <param name="BaseA" value="1.0 [kA]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Name" value="" />
            <param name="Dis" value="0" />
            <param name="CurI" value="Idc" />
            <param name="VolI" value="Vdc_m_r" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="" />
            <param name="Crms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="" />
            <param name="Qd" value="" />
            <param name="Vd" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1410892988" x="288" y="126" w="83" h="22" z="90" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Pref" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1038519376" x="414" y="36" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Id_ref" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="23057175" x="522" y="54" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Iq_ref" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="49688371" name="" x="1170" y="1782" w="46" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
          <vertex x="-36" y="-18" />
          <vertex x="-36" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="656472934" name="" x="1116" y="1458" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2019457239" name="" x="1044" y="1710" w="10" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" defn="master:gain" id="450904159" x="360" y="36" w="76" h="34" z="20" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="1" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="933546406" name="" x="396" y="36" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:gain" id="810407941" x="468" y="54" w="76" h="34" z="40" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="1" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="675986328" name="" x="504" y="54" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="815596" name="" x="324" y="54" w="118" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:source3" id="966154388" x="594" y="810" w="48" h="76" z="210" orient="3" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="91558772">
            <param name="Name" value="Source1" />
            <param name="Type" value="1" />
            <param name="Ctrl" value="3" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="Vm" value="13.8 [kV]" />
            <param name="F" value="50.0 [Hz]" />
            <param name="Tc" value="0.05 [s]" />
            <param name="ZSeq" value="0" />
            <param name="Imp" value="1" />
            <param name="Exph" value="0" />
            <param name="View" value="1" />
            <param name="Term" value="1" />
            <param name="R1s" value="0.001 [ohm]" />
            <param name="R1p" value="1.0 [ohm]" />
            <param name="L1p" value="0.1 [H]" />
            <param name="Z1" value="0.001 [ohm]" />
            <param name="Phi1" value="80.0 [deg]" />
            <param name="RN" value="2.0" />
            <param name="PS" value="0" />
            <param name="R0p" value="1.0 [ohm]" />
            <param name="L0p" value="0.1 [H]" />
            <param name="R0s" value="1.0 [ohm]" />
            <param name="L0s" value="0.0001 [H]" />
            <param name="Z0" value="1.0 [ohm]" />
            <param name="Phi0" value="80.0 [deg]" />
            <param name="Es" value="V0" />
            <param name="F0" value="50.0 [Hz]" />
            <param name="Ph" value="Teta0" />
            <param name="Pinit" value="0.85 [pu]" />
            <param name="Qinit" value="0.0 [pu]" />
            <param name="VCtrl" value="0" />
            <param name="Vdes" value="V0" />
            <param name="Vbase" value="13.8 [kV]" />
            <param name="Tvm" value="0.02 [s]" />
            <param name="Tvc" value="0.05 [s]" />
            <param name="PCtrl" value="1" />
            <param name="Pdes" value="0.85 [pu]" />
            <param name="Tpm" value="0.02 [s]" />
            <param name="Tpc" value="0.05 [s]" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="V" value="" />
            <param name="Theta" value="" />
            <param name="Ia" value="" />
            <param name="Ib" value="" />
            <param name="Ic" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:ground" id="1936381055" x="594" y="846" w="22" h="28" z="0" orient="1" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <User classid="UserCmp" name="master:datalabel" id="785352003" x="1728" y="342" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vdc_m" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2423068" x="522" y="108" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="DeltaT" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="TC1:Timestep" id="1304789878" x="468" y="108" w="98" h="25" z="80" orient="0" defn="TC1:Timestep" link="-1" q="4">
          <paramlist link="-1" name="" crc="132336659">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1415576230" x="756" y="342" w="38" h="38" z="1150" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="wt" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1585700402" name="" x="720" y="342" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="722405732" x="738" y="342" w="18" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="wt" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="890365877" x="468" y="414" w="21" h="24" z="1" orient="1" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vts" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="897534859" name="" x="576" y="414" w="10" h="100" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
        </Wire>
        <User classid="UserCmp" defn="master:datatap" id="399186400" x="594" y="306" w="25" h="22" z="430" orient="6" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:tvekta" id="427803930" x="648" y="342" w="115" h="98" z="460" orient="0" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="59073030">
            <param name="Gp" value="60" />
            <param name="Gi" value="7.1429e-04" />
            <param name="Vbas" value="1.0 [V]" />
            <param name="Fbas" value="50.0 [Hz]" />
            <param name="Mode" value="0" />
            <param name="PMode" value="1" />
            <param name="THOFF" value="90" />
            <param name="TREL" value="0.05" />
            <param name="dlead" value="1" />
            <param name="HiLimit" value="1.2" />
            <param name="LoLimit" value="0.8" />
            <param name="FName" value="w" />
            <param name="Err" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datatap" id="357093652" x="594" y="342" w="25" h="22" z="440" orient="6" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datatap" id="2068411912" x="594" y="378" w="25" h="22" z="450" orient="6" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="41026914" x="594" y="306" w="38" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Va_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="332257992" x="594" y="342" w="38" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vb_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1035047231" x="594" y="378" w="38" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vc_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="811712423" x="522" y="414" w="76" h="34" z="350" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="0.1255" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="3" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1288087108" name="" x="594" y="342" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1274886179" name="" x="594" y="306" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="582716690" name="" x="594" y="378" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2023893030" name="" x="468" y="486" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="488106190" name="" x="468" y="414" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="364480130" name="" x="558" y="414" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Line classid="Divider" name="" x="0" y="1062" w="1944" h="0" orient="0" id="1253142058">
          <paramlist>
            <param name="state" value=" 1" />
            <param name="color" value=" 8" />
            <param name="style" value=" 0" />
            <param name="weight" value=" 2" />
            <param name="true-color" value="12764623" />
          </paramlist>
        </Line>
        <Line classid="Divider" name="" x="882" y="1062" w="0" h="1386" orient="0" id="1993233311">
          <paramlist>
            <param name="state" value=" 1" />
            <param name="color" value=" 8" />
            <param name="style" value=" 0" />
            <param name="weight" value=" 2" />
            <param name="true-color" value="12764623" />
          </paramlist>
        </Line>
        <Sticky classid="Sticky" id="1583836412" x="0" y="1062" w="288" h="36" colors="0, 15792890" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
            <param name="arrows" value="0" />
            <param name="full_font" value="Tahoma, 13.8pt" />
            <param name="opacity" value="25" />
          </paramlist><![CDATA[Abc >> dq Transportation]]></Sticky>
        <Sticky classid="Sticky" id="1463754360" x="882" y="1062" w="288" h="36" colors="0, 15792890" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
            <param name="arrows" value="0" />
            <param name="full_font" value="Tahoma, 13.8pt" />
            <param name="opacity" value="25" />
          </paramlist><![CDATA[Convertor Controller]]></Sticky>
        <Line classid="Divider" name="" x="1494" y="1062" w="0" h="1386" orient="0" id="1623241739">
          <paramlist>
            <param name="state" value=" 1" />
            <param name="color" value=" 8" />
            <param name="style" value=" 0" />
            <param name="weight" value=" 2" />
            <param name="true-color" value="12764623" />
          </paramlist>
        </Line>
        <Sticky classid="Sticky" id="171607081" x="1530" y="1062" w="288" h="36" colors="0, 15792890" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
            <param name="arrows" value="2" />
            <param name="full_font" value="Tahoma, 13.8pt" />
            <param name="opacity" value="25" />
          </paramlist><![CDATA[dq >> abc Transformation]]></Sticky>
        <Frame classid="GraphFrame" id="1964140184" name="frame" x="702" y="360" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="792,378" />
            <param name="state" value="0" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1964140184" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="359548963" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="50.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="359548963" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="67926560" name="wt" link="1415576230" color="0" bold="0" show="-1" mode="0" />
          </Graph>
        </Frame>
        <Line classid="Divider" name="" x="1944" y="0" w="0" h="2448" orient="0" id="869632194">
          <paramlist>
            <param name="state" value=" 1" />
            <param name="color" value=" 8" />
            <param name="style" value=" 0" />
            <param name="weight" value=" 2" />
            <param name="true-color" value="12764623" />
          </paramlist>
        </Line>
        <Line classid="Divider" name="" x="1494" y="1890" w="450" h="0" orient="0" id="1897821956">
          <paramlist>
            <param name="state" value=" 1" />
            <param name="color" value=" 8" />
            <param name="style" value=" 0" />
            <param name="weight" value=" 2" />
            <param name="true-color" value="12764623" />
          </paramlist>
        </Line>
        <Sticky classid="Sticky" id="2036995461" x="1512" y="1908" w="288" h="36" colors="0, 15792890" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
            <param name="arrows" value="2" />
            <param name="full_font" value="Tahoma, 13.8pt" />
            <param name="opacity" value="25" />
          </paramlist><![CDATA[pu >> kV]]></Sticky>
        <Line classid="Divider" name="" x="0" y="162" w="1062" h="0" orient="0" id="314341481">
          <paramlist>
            <param name="state" value=" 1" />
            <param name="color" value=" 8" />
            <param name="style" value=" 0" />
            <param name="weight" value=" 2" />
            <param name="true-color" value="12764623" />
          </paramlist>
        </Line>
        <Line classid="Divider" name="" x="1062" y="0" w="0" h="1062" orient="0" id="296553765">
          <paramlist>
            <param name="state" value=" 1" />
            <param name="color" value=" 8" />
            <param name="style" value=" 0" />
            <param name="weight" value=" 2" />
            <param name="true-color" value="12764623" />
          </paramlist>
        </Line>
        <Sticky classid="Sticky" id="2062871462" x="0" y="162" w="288" h="90" colors="0, 15792890" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="1" />
            <param name="style" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
            <param name="arrows" value="64" />
            <param name="full_font" value="Tahoma, 13.8pt" />
            <param name="opacity" value="25" />
          </paramlist><![CDATA[Electrical Connection
 & 
measurments]]></Sticky>
        <Sticky classid="Sticky" id="488590032" x="0" y="0" w="216" h="90" colors="0, 15792890" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="1" />
            <param name="style" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
            <param name="arrows" value="0" />
            <param name="full_font" value="Tahoma, 13.8pt" />
            <param name="opacity" value="25" />
          </paramlist><![CDATA[Input & Output
Signal]]></Sticky>
        <User classid="UserCmp" name="master:datalabel" id="2011089042" x="1080" y="252" w="18" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Ps" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="992972814" x="1152" y="342" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Pref" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="1654280861" x="1152" y="252" w="76" h="34" z="340" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="1e2" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:div" id="1468336339" x="1224" y="252" w="76" h="56" z="910" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="10201239">
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="822711531" name="" x="1080" y="252" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="205363169" name="" x="1152" y="342" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:div" id="2113135838" x="1224" y="342" w="76" h="56" z="900" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="10201239">
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="659592246" x="702" y="126" w="95" h="21" z="100" orient="4" defn="master:export" link="-1" q="4">
          <paramlist link="-1" name="" crc="39049670">
            <param name="Name" value="T0_out" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1537854455" name="" x="648" y="126" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="609360326" x="648" y="126" w="18" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="T0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="1052713333" x="1602" y="342" w="79" h="88" z="360" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="112236285">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:annotation" id="1016340893" x="1530" y="432" w="172" h="36" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="Switch to torque control" />
            <param name="AL2" value="0-&gt;1 @ 0.2 Sec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:time-sig" id="1936457442" x="1476" y="396" w="69" h="19" z="130" orient="0" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="20913136" />
        </User>
        <User classid="UserCmp" name="" defn="master:compare" id="1430326578" x="1548" y="396" w="76" h="58" z="140" orient="0" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="86304751">
            <param name="X" value="T0" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1277137131" name="" x="1584" y="396" w="28" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="223609453" x="1530" y="306" w="52" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vdc_m_r" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2134165474" name="" x="1530" y="306" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" id="626696283" x="1530" y="342" w="69" h="19" z="120" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="1.1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="428006001" x="1872" y="342" w="49" h="38" z="1130" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="RT_46" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="1372617952" name="frame" x="1134" y="522" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1372617952" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="114527308" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="114527308" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="827444306" name="RT_46" link="428006001" color="0" bold="0" show="-1" mode="0" />
          </Graph>
        </Frame>
        <User classid="UserCmp" name="master:datalabel" id="309797046" x="1278" y="252" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Idc_s" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2081590415" x="1278" y="342" w="52" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Idc_ref" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="302593020" x="1224" y="288" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vdc_m" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1226732908" x="1224" y="378" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vdc_m" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="238585668" x="1296" y="252" w="49" h="38" z="1160" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Idc_s" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="131028684" name="" x="1296" y="252" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1327900279" name="" x="1296" y="342" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="1107562572" x="1296" y="342" w="63" h="38" z="1140" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Idc_ref" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2146979095" x="1476" y="180" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Idc_s" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1213688500" x="1512" y="144" w="21" h="52" z="1" orient="1" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Idc_ref" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1927396313" name="" x="1674" y="108" w="46" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="54" />
        </Wire>
        <User classid="UserCmp" defn="master:source_1" id="78304543" x="1818" y="162" w="36" h="100" z="1" orient="7" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="8790706">
            <param name="Name" value="Source1" />
            <param name="Type" value="6" />
            <param name="Grnd" value="1" />
            <param name="Spec" value="0" />
            <param name="Cntrl" value="0" />
            <param name="AC" value="0" />
            <param name="Vm" value="1.1 [kV]" />
            <param name="Tc" value="0.05 [s]" />
            <param name="Ph" value="0.0 [deg]" />
            <param name="f" value="0.0 [Hz]" />
            <param name="P" value="0.0 [MW]" />
            <param name="Q" value="0.0 [MVAR]" />
            <param name="R" value="1.0 [ohm]" />
            <param name="Rs" value="1.0 [ohm]" />
            <param name="Rp" value="1.0 [ohm]" />
            <param name="Lp" value="0.1 [H]" />
            <param name="R_" value="1.0 [ohm]" />
            <param name="L" value="0.1 [H]" />
            <param name="C" value="1.0 [uF]" />
            <param name="L_" value="0.1 [H]" />
            <param name="C_" value="1.0 [uF]" />
            <param name="CUR" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="92611203" name="" x="1782" y="108" w="46" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="18" />
        </Wire>
        <User classid="UserCmp" defn="master:breaker1" id="1590700309" x="1602" y="108" w="77" h="33" z="1210" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="128998597">
            <param name="NAME" value="BRK" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="ViewB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="ROFF" value="1.E6 [ohm]" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TD" value="0.0 [s]" />
            <param name="TDR" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBO" value="0.005 [s]" />
            <param name="IBR" value="" />
            <param name="SBR" value="" />
            <param name="VBR" value="" />
            <param name="BOpen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:breaker1" id="716691006" x="1746" y="108" w="84" h="29" z="1200" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="128998597">
            <param name="NAME" value="BRK_n" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="ViewB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="ROFF" value="1.E6 [ohm]" />
            <param name="RON" value="0.00001 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TD" value="0.0 [s]" />
            <param name="TDR" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBO" value="0.005 [s]" />
            <param name="IBR" value="" />
            <param name="SBR" value="" />
            <param name="VBR" value="" />
            <param name="BOpen" value="2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1072075753" name="" x="1710" y="342" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Sticky classid="Sticky" id="1816495126" x="1062" y="0" w="288" h="36" colors="0, 15792890" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
            <param name="arrows" value="2" />
            <param name="full_font" value="Tahoma, 13.8pt" />
            <param name="opacity" value="25" />
          </paramlist><![CDATA[DC Bus Model]]></Sticky>
        <User classid="UserCmp" name="master:datalabel" id="399069910" x="612" y="18" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vdc_m_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1294148986" x="1656" y="2142" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vdc_m_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:delay" id="964659163" x="1674" y="342" w="76" h="58" z="370" orient="0" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="4770587">
            <param name="T" value="DeltaT" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="1462858192" x="1782" y="342" w="76" h="34" z="380" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="0.9091" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1087941406" x="1854" y="414" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vdc_m_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="886745128" name="" x="1818" y="342" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="983422473" name="" x="612" y="18" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1918919789" name="" x="1656" y="2142" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="941653489" name="" x="1656" y="2232" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1193471943" x="1656" y="2232" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vdc_m_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="403680141" name="" x="1656" y="2322" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="2125933656" x="1656" y="2322" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vdc_m_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1961064812" x="1818" y="414" w="69" h="19" z="160" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1734534563" x="1134" y="1548" w="69" h="19" z="280" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Value" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="625615356" x="1314" y="1458" w="38" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vq_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:delay" id="1199304519" x="1314" y="1494" w="58" h="76" z="1020" orient="1" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="4770587">
            <param name="T" value="DeltaT" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1414109423" x="1368" y="1134" w="38" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vd_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:delay" id="288394795" x="1368" y="1170" w="58" h="76" z="1090" orient="1" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="4770587">
            <param name="T" value="DeltaT" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1513693295" x="1152" y="1224" w="18" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vs" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="2056183002" x="1062" y="1152" w="69" h="19" z="240" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Value" value="0.9457" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="278928060" name="" x="1188" y="1260" w="46" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
          <vertex x="-36" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="315206707" name="" x="1206" y="1584" w="46" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
          <vertex x="-36" y="-36" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="FRTControllerSimulink" group="" url="" version="" build="" crc="118863492" instances="0" key="" view="false" date="0" id="1375720348">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="Matlab Module Name" name="Name" group="" type="Text" helpmode="Append" allowemptystr="True">
            <value />
            <cond />
            <help />
            <regex />
            <error_msg />
          </parameter>
          <parameter desc="Relative path of Simulink Files" name="Path" group="General" type="Text" helpmode="Append" allowemptystr="True">
            <value><![CDATA[MATLAB_Files]]></value>
            <cond />
            <help />
            <regex />
            <error_msg />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="4">
        <port model="Transfer" name="Iqref" x="72" y="108" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Idref" x="72" y="0" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Vac" x="-72" y="36" dim="2" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Udcpu" x="-72" y="-18" dim="2" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Vd" x="-72" y="72" dim="2" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Qref" x="-72" y="126" dim="2" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-39" y="-39" width="78" height="181" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Hollow" fill-fg="black" fill-bg="black" />
        <text x="1" y="16" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[WindTurbine]]></text>
        <text x="0" y="0" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[]]></text>
        <text x="-2" y="79" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Controller]]></text>
        <line x1="-71" y1="-18" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-57" y="-26" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[Udcpu]]></text>
        <line x1="-44" y1="-23" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="-13" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-71" y1="36" x2="-39" y2="36" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-61" y="31" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[Vac]]></text>
        <line x1="-44" y1="31" x2="-39" y2="36" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="41" x2="-39" y2="36" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="71" y1="0" x2="39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="66" y="-6" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Idref]]></text>
        <line x1="72" y1="108" x2="39" y2="108" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="51" y="103" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Iqref]]></text>
        <line x1="-44" y1="77" x2="-39" y2="72" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="67" x2="-39" y2="72" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-61" y="67" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Vd]]></text>
        <line x1="-71" y1="72" x2="-39" y2="72" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="131" x2="-39" y2="126" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="121" x2="-39" y2="126" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-61" y="121" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Qref]]></text>
        <line x1="-71" y1="126" x2="-39" y2="126" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
      </svg>
      <script>
        <segment name="Fortran"><![CDATA[#STORAGE REAL:10
	
	STORF(NSTORF) = $Udcpu(1)
	STORF(NSTORF+1) = $Udcpu(2)
	STORF(NSTORF+2) = $Vac(1)
	STORF(NSTORF+3) = $Vac(2)
	STORF(NSTORF+4) = $Vd(1)
	STORF(NSTORF+5) = $Vd(2)
	STORF(NSTORF+6) = $Qref(1)
	STORF(NSTORF+7) = $Qref(2)

	CALL SIMULINK_INT("%:Dir\$Path", "$Name","R(2) R(2) R(2) R(2)")
!	CALL MLAB_INT("%:Dir\$Path", "$Name", "R" , "R" )

	$Idref= STORF(NSTORF+8)
	$Iqref= STORF(NSTORF+9)
	  	
	NSTORF = NSTORF + 10]]></segment>
        <segment name="Branch"><![CDATA[]]></segment>
        <segment name="Computations"><![CDATA[]]></segment>
      </script>
    </Definition>
    <Definition classid="UserCmpDefn" name="GovType2" group="" url="" version="" build="" crc="75726724" instances="0" key="" view="false" date="1544791788" id="382078228">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text" helpmode="Append" allowemptystr="True">
            <value />
            <cond />
            <help />
            <regex />
            <error_msg />
          </parameter>
          <parameter desc="K Governor Gain_1" name="K" group="General" unit="" min="5" max="30" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[20]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="T1 Governor Time Constant 1" name="T1" group="General" unit="s" min="0" max="99.99" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[50]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="T2 Governor Deriative Time Constant " name="T2" group="General" unit="s" min="0" max="9.99" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[9.99]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="T3 Servo Time Constant _1" name="T3" group="General" unit="s" min="0.041" max="1" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Pmax (Pu of Machine in MVA Rating)" name="Pmax" group="General" unit="" min="0.5" max="1.5" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1.2]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Pmin (Pu of Machine in MVA Rating)" name="Pmin" group="General" unit="" min="0" max="0.5" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="T4 Water Starting Time" name="T4" group="General" unit="s" min="0.04" max="5" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1]]></value>
            <cond />
            <help />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="4">
        <port model="Transfer" name="Tmech" x="18" y="-54" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="W" x="-18" y="-54" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Wref" x="-90" y="0" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Tm0" x="72" y="18" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-54" y="-39" width="110" height="75" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Hollow" fill-fg="black" fill-bg="black" />
        <text x="6" y="-8" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[IEEE Type 2]]></text>
        <text x="2" y="7" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[Turbine-Governor]]></text>
        <text x="2" y="21" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[Model]]></text>
        <line x1="-89" y1="0" x2="-54" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-74" y="11" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[Wref]]></text>
        <line x1="-59" y1="5" x2="-54" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-18" y1="-53" x2="-18" y2="-38" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-25" y="-28" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[W]]></text>
        <line x1="-23" y1="-43" x2="-18" y2="-38" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-13" y1="-43" x2="-18" y2="-38" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="20" y="-28" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[Tmech]]></text>
        <line x1="18" y1="-54" x2="18" y2="-39" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-59" y1="-5" x2="-54" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="41" y="30" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Tm0]]></text>
        <line x1="61" y1="23" x2="56" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="61" y1="13" x2="56" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="71" y1="18" x2="56" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:import" id="28151392" x="270" y="270" w="22" h="60" z="80" orient="3" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Wref" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="35222125" x="198" y="198" w="62" h="22" z="50" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="W" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="35556997" x="828" y="198" w="88" h="21" z="190" orient="4" defn="master:export" link="-1" q="4">
          <paramlist link="-1" name="" crc="39049670">
            <param name="Name" value="Tmech" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1589114066" x="72" y="90" w="62" h="22" z="10" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="K" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1563198752" x="72" y="126" w="69" h="22" z="20" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="T1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="309718736" x="72" y="162" w="69" h="22" z="30" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="T2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1718996659" x="72" y="198" w="69" h="22" z="40" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="T3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="140724767" x="72" y="234" w="83" h="22" z="60" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Pmax" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="412674174" x="72" y="270" w="83" h="22" z="70" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Pmin" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="930894771" x="72" y="306" w="69" h="22" z="90" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="T4" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sumjct" id="1014712293" x="486" y="198" w="76" h="60" z="140" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:realpole" id="1872718968" x="342" y="198" w="76" h="34" z="120" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="130840810">
            <param name="Limit" value="0" />
            <param name="COM" value="Real_Pole" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="G" value="K" />
            <param name="T" value="T1" />
            <param name="Max" value="10.0" />
            <param name="Min" value="-10.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:leadlag" id="1317270589" x="414" y="198" w="76" h="34" z="130" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="64518879">
            <param name="Limit" value="0" />
            <param name="COM" value="Lead_Lag" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="G" value="1.0" />
            <param name="T1" value="T2" />
            <param name="T2" value="T3" />
            <param name="Max" value="10.0" />
            <param name="Min" value="-10.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:hardlimit" id="1126513572" x="558" y="198" w="76" h="58" z="150" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="85352944">
            <param name="UL" value="Pmax" />
            <param name="LL" value="Pmin" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
            <param name="Limit" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:realpole" id="1211529216" x="684" y="198" w="76" h="34" z="160" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="130840810">
            <param name="Limit" value="0" />
            <param name="COM" value="Real_Pole" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="G" value="1.0" />
            <param name="T" value="T4" />
            <param name="Max" value="10.0" />
            <param name="Min" value="-10.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:diffpole" id="1361981457" x="684" y="252" w="76" h="34" z="170" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="85294523">
            <param name="Limit" value="0" />
            <param name="COM" value="Differential_Pole" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="G" value="2" />
            <param name="T" value="T4" />
            <param name="Max" value="10.0" />
            <param name="Min" value="-10.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sumjct" id="488052739" x="756" y="198" w="76" h="60" z="180" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="14995038" name="" x="594" y="198" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="941821575" name="" x="720" y="252" w="46" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="765455553" name="" x="612" y="198" w="46" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
          <vertex x="36" y="54" />
        </Wire>
        <User classid="UserCmp" defn="master:sumjct" id="1387602124" x="270" y="198" w="76" h="60" z="110" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="708014051" x="486" y="270" w="22" h="53" z="100" orient="3" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Tm0" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="GovTyp2" group="" url="" version="" build="" crc="14148512" instances="0" key="" view="false" date="-1" id="407293746">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text" helpmode="Append" allowemptystr="True">
            <value />
            <cond />
            <help />
            <regex />
            <error_msg />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="4">
        <port model="Transfer" name="Tm" x="0" y="-54" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="W" x="-18" y="-54" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="W_ref" x="-54" y="-18" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-39" y="-39" width="78" height="78" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Hollow" fill-fg="black" fill-bg="black" />
        <text x="0" y="-18" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[IEEE type 2]]></text>
        <text x="0" y="0" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[turbine-governor]]></text>
        <text x="0" y="18" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[model]]></text>
        <line x1="-54" y1="-18" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-54" y="-18" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[W_ref]]></text>
        <line x1="-44" y1="-23" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="-13" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-18" y1="-54" x2="-18" y2="-39" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-18" y="-54" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[W]]></text>
        <line x1="-23" y1="-44" x2="-18" y2="-39" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-13" y1="-44" x2="-18" y2="-39" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="0" y1="-54" x2="0" y2="-39" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="0" y="-54" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[Tm]]></text>
      </svg>
      <script>
        <segment name="Fortran"><![CDATA[]]></segment>
        <segment name="Branch"><![CDATA[]]></segment>
        <segment name="Computations"><![CDATA[]]></segment>
      </script>
    </Definition>
    <Definition classid="UserCmpDefn" name="psse" group="" url="" version="" build="" crc="33677661" instances="1" key="" view="false" date="1408552981" id="1439311603">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <cond><![CDATA[true]]></cond>
        <rect x="-39" y="-39" width="78" height="78" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Hollow" fill-fg="black" fill-bg="black" />
        <text x="0" y="-13" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[PSS/E]]></text>
        <text x="0" y="17" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[raw file]]></text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="4" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="virtual_filter" value="" />
        </paramlist>
        <Sticky classid="Sticky" id="1710059549" x="0" y="0" w="1134" h="882" colors="0, 15792890" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="0" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
          </paramlist><![CDATA[  0,    100.00, 33, 0, 0, 60.00       / October 01, 2013 15:59:49


    1,'Bus1        ',  16.5000,3,   1,   1,   1,1.04000,   0.0000
    2,'Bus 2       ',  18.0000,2,   1,   1,   1,1.02500,   9.3507
    3,'Bus 3       ',  13.8000,2,   1,   1,   1,1.02500,   5.1420
    4,'Bus 4       ', 230.0000,1,   1,   1,   1,1.02531,  -2.2174
    5,'Bus 5       ', 230.0000,1,   1,   1,   1,0.99972,  -3.6802
    6,'Bus 6       ', 230.0000,1,   1,   1,   1,1.01225,  -3.5666
    7,'Bus 7       ', 230.0000,1,   1,   1,   1,1.02683,   3.7961
    8,'Bus 8       ', 230.0000,1,   1,   1,   1,1.01727,   1.3373
    9,'Bus 9       ', 230.0000,1,   1,   1,   1,1.03269,   2.4448
0 / END OF BUS DATA, BEGIN LOAD DATA
    5,'1 ',1,   1,   1,   125.000,    50.000,     0.000,     0.000,     0.000,    -0.000,   1,1
    6,'1 ',1,   1,   1,    90.000,    30.000,     0.000,     0.000,     0.000,    -0.000,   1,1
    8,'1 ',1,   1,   1,   100.000,    35.000,     0.000,     0.000,     0.000,    -0.000,   1,1
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
    1,'1 ',    71.627,    27.915,  9900.000, -9900.000,1.04000,    0,   500.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   450.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
    2,'1 ',   163.000,     4.903,  9900.000, -9900.000,1.02500,    0,   250.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   240.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
    3,'1 ',    85.000,   -11.449,  9900.000, -9900.000,1.02500,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    90.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
    5,     4,'1 ', 0.01000, 0.06800,0.17600,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    6,     4,'1 ', 0.01700, 0.09200,0.15800,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    7,     5,'1 ', 0.03200, 0.16100,0.30600,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    9,     6,'1 ', 0.03900, 0.17380,0.35800,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    7,     8,'1 ', 0.00850, 0.05760,0.14900,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    8,     9,'1 ', 0.01190, 0.10080,0.20900,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
0 / END OF BRANCH DATA, BEGIN TRANSFORMER DATA
    4,    1,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.05760, 100.00
1.00000,  0.000,   0.000,   0.00,   0.00,   0.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,  0.000
    2,    7,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.06250, 100.00
1.00000,  0.000,   0.000,   0.00,   0.00,   0.00,0,     2, 1.10000, 0.90000, 1.00000, 0.99000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
    9,    3,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.05860, 100.00
1.00000,  0.000,   0.000,   0.00,   0.00,   0.00,0,     9, 1.10000, 0.90000, 1.00000, 0.99000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
0 / END OF TRANSFORMER DATA, BEGIN AREA DATA
   1,    0,     0.000,     1.000,'1           '
0 / END OF AREA DATA, BEGIN TWO-TERMINAL DC DATA
0 / END OF TWO-TERMINAL DC DATA, BEGIN VOLTAGE SOURCE CONVERTER DATA
0 / END OF VOLTAGE SOURCE CONVERTER DATA, BEGIN IMPEDANCE CORRECTION DATA
0 / END OF IMPEDANCE CORRECTION DATA, BEGIN MULTI-TERMINAL DC DATA
0 / END OF MULTI-TERMINAL DC DATA, BEGIN MULTI-SECTION LINE DATA
0 / END OF MULTI-SECTION LINE DATA, BEGIN ZONE DATA
   1,'1       '
0 / END OF ZONE DATA, BEGIN INTER-AREA TRANSFER DATA
0 / END OF INTER-AREA TRANSFER DATA, BEGIN OWNER DATA
    1,'1'
0 / END OF OWNER DATA, BEGIN FACTS CONTROL DEVICE DATA
0 / END OF FACTS CONTROL DEVICE DATA, BEGIN SWITCHED SHUNT DATA
0 /END OF SWITCHED SHUNT DATA, BEGIN GNE DEVICE DATA
0 /END OF GNE DEVICE DATA
Q
]]></Sticky>
      </schematic>
      <references />
    </Definition>
    <Definition classid="StationDefn" name="Station" group="" url="" version="" build="" crc="4120368" instances="1" view="false" id="2052348333" date="1544791788">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <schematic classid="StationCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <Wire classid="WireBranch" id="84624640" name="STUB" x="180" y="180" w="68" h="82" orient="0" defn="(null):STUB" recv="-1" send="-1" back="-1" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
          <vertex x="54" y="54" />
          <vertex x="54" y="72" />
          <User classid="UserCmp" name="TC1:Main" id="84624640" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="TC1:Main" link="84624640" layer="" q="4">
            <paramlist link="-1" name="" crc="79084229">
              <param name="Id_ref" value="3000" />
              <param name="Iq_ref" value="-450" />
            </paramlist>
          </User>
        </Wire>
      </schematic>
    </Definition>
    <Definition classid="UserCmpDefn" name="Main" group="" url="" version="" build="" crc="14347402" instances="1" view="false" date="1544791788" id="1158938347">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Global Substitutions" visible="true">
          <cond />
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="4">
        <cond><![CDATA[true]]></cond>
        <rect x="-36" y="-36" width="72" height="72" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="" fill-bg="" />
        <text x="0" y="0" stroke="Black" fill="Black" font-size="Small"><![CDATA[%:Name]]></text>
      </svg>
      <schematic classid="UserCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="4" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="virtual_filter" value="" />
        </paramlist>
        <User classid="UserCmp" defn="master:xfmr-3p2w" id="170974727" x="1080" y="324" w="94" h="58" z="1" orient="4" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="48137616">
            <param name="Name" value="" />
            <param name="Tmva" value="100.0 [MVA]" />
            <param name="f" value="50.0 [Hz]" />
            <param name="YD1" value="0" />
            <param name="YD2" value="0" />
            <param name="Lead" value="1" />
            <param name="Xl" value="0.05860 [pu]" />
            <param name="Ideal" value="1" />
            <param name="NLL" value="0.0 [pu]" />
            <param name="CuL" value="0.0 [pu]" />
            <param name="Tap" value="0" />
            <param name="View" value="1" />
            <param name="Dtls" value="0" />
            <param name="V1" value="13.8 [kV]" />
            <param name="V2" value="230.0 [kV]" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Xair" value="0.2 [pu]" />
            <param name="Tdc" value="0.0 [s]" />
            <param name="Xknee" value="1.17 [pu]" />
            <param name="Txk" value="0.0 [s]" />
            <param name="Im1" value="2.0 [%]" />
            <param name="ILA1" value="" />
            <param name="ILB1" value="" />
            <param name="ILC1" value="" />
            <param name="IAB1" value="" />
            <param name="IBC1" value="" />
            <param name="ICA1" value="" />
            <param name="ILA2" value="" />
            <param name="ILB2" value="" />
            <param name="ILC2" value="" />
            <param name="IAB2" value="" />
            <param name="IBC2" value="" />
            <param name="ICA2" value="" />
            <param name="IMA" value="" />
            <param name="IMB" value="" />
            <param name="IMC" value="" />
            <param name="FLXA" value="" />
            <param name="FLXB" value="" />
            <param name="FLXC" value="" />
            <param name="IMAB" value="" />
            <param name="IMBC" value="" />
            <param name="IMCA" value="" />
            <param name="FLXAB" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXCA" value="" />
            <param name="Hys" value="0" />
            <param name="Fremn1" value="0.0" />
            <param name="Fremn2" value="0.0" />
            <param name="Fremn3" value="0.0" />
            <param name="LW2" value="10" />
            <param name="Bnom" value="1.7" />
            <param name="material" value="1" />
            <param name="C" value="0.1" />
            <param name="K" value="5.0e-5" />
            <param name="BETA" value="0.96" />
            <param name="alpha" value="1.325e-5" />
            <param name="Msat" value="1.72e6" />
            <param name="F1" value="2730" />
            <param name="F2" value="3209" />
            <param name="F3" value="20294" />
            <param name="Fb" value="2" />
            <param name="HA1" value="" />
            <param name="HB1" value="" />
            <param name="HC1" value="" />
            <param name="BA1" value="" />
            <param name="BB1" value="" />
            <param name="BC1" value="" />
            <param name="HAB1" value="" />
            <param name="HBC1" value="" />
            <param name="HCA1" value="" />
            <param name="BAB1" value="" />
            <param name="BBC1" value="" />
            <param name="BCA1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:fixed_load" id="1275297413" x="540" y="522" w="116" h="75" z="1" orient="0" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="64092835">
            <param name="PO" value="25.73 [MW]" />
            <param name="QO" value="7.667 [MVAR]" />
            <param name="VBO" value="132.790562 [kV]" />
            <param name="NP" value="0" />
            <param name="NQ" value="0" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="FR" value="50 [Hz]" />
            <param name="Dtls" value="1" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" id="975503493" x="0" y="0" w="378" h="108" colors="0, 15792890" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
            <param name="arrows" value="0" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
          </paramlist><![CDATA[IEEE 09 Test System
Date: April 2018
Developed by: Poria Divshali

Note:
All parameters are per unitized in 100 [MVA], 50 [Hz].
]]></Sticky>
        <Wire classid="Bus" name="" id="2089654004" x="1008" y="288" w="38" h="82" orient="0" layer="">
          <paramlist>
            <param name="Name" value="Bus9" />
            <param name="BaseKV" value="230" />
            <param name="VRMS" value="#NaN" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <Wire classid="Bus" name="" id="337795032" x="396" y="504" w="226" h="24" orient="0" layer="">
          <paramlist>
            <param name="Name" value="Bus5" />
            <param name="BaseKV" value="230" />
            <param name="VRMS" value="#NaN" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="216" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="918705698" name="" x="324" y="324" w="46" h="10" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:multimeter" id="538424315" x="774" y="792" w="96" h="74" z="360" orient="5" defn="master:multimeter" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="83966017">
            <param name="MeasI" value="0" />
            <param name="MeasV" value="0" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="1" />
            <param name="MeasPh" value="0" />
            <param name="S" value="100.0 [MVA]" />
            <param name="BaseV" value="16.5 [kV]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="" />
            <param name="P" value="P1" />
            <param name="Q" value="Q1" />
            <param name="Vrms" value="V1" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="1.523" />
            <param name="Qd" value="0.8329" />
            <param name="Vd" value="1.043" />
            <param name="IRMS" value="0" />
            <param name="BaseA" value="1.0" />
            <param name="Crms" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1238120371" name="" x="774" y="774" w="10" h="46" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="686504764" name="" x="774" y="720" w="10" h="28" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1029170213" name="" x="1044" y="324" w="46" h="10" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:xfmr-3p2w" id="984500741" x="468" y="324" w="94" h="58" z="1" orient="0" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="48137616">
            <param name="Name" value="" />
            <param name="Tmva" value="100.0 [MVA]" />
            <param name="f" value="50.0 [Hz]" />
            <param name="YD1" value="0" />
            <param name="YD2" value="0" />
            <param name="Lead" value="1" />
            <param name="Xl" value="0.06250 [pu]" />
            <param name="Ideal" value="1" />
            <param name="NLL" value="0.0 [pu]" />
            <param name="CuL" value="0.0 [pu]" />
            <param name="Tap" value="0" />
            <param name="View" value="1" />
            <param name="Dtls" value="0" />
            <param name="V1" value="18.0 [kV]" />
            <param name="V2" value="230.0 [kV]" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Xair" value="0.2 [pu]" />
            <param name="Tdc" value="0.0 [s]" />
            <param name="Xknee" value="1.17 [pu]" />
            <param name="Txk" value="0.0 [s]" />
            <param name="Im1" value="2.0 [%]" />
            <param name="ILA1" value="" />
            <param name="ILB1" value="" />
            <param name="ILC1" value="" />
            <param name="IAB1" value="" />
            <param name="IBC1" value="" />
            <param name="ICA1" value="" />
            <param name="ILA2" value="" />
            <param name="ILB2" value="" />
            <param name="ILC2" value="" />
            <param name="IAB2" value="" />
            <param name="IBC2" value="" />
            <param name="ICA2" value="" />
            <param name="IMA" value="" />
            <param name="IMB" value="" />
            <param name="IMC" value="" />
            <param name="FLXA" value="" />
            <param name="FLXB" value="" />
            <param name="FLXC" value="" />
            <param name="IMAB" value="" />
            <param name="IMBC" value="" />
            <param name="IMCA" value="" />
            <param name="FLXAB" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXCA" value="" />
            <param name="Hys" value="0" />
            <param name="Fremn1" value="0.0" />
            <param name="Fremn2" value="0.0" />
            <param name="Fremn3" value="0.0" />
            <param name="LW2" value="10" />
            <param name="Bnom" value="1.7" />
            <param name="material" value="1" />
            <param name="C" value="0.1" />
            <param name="K" value="5.0e-5" />
            <param name="BETA" value="0.96" />
            <param name="alpha" value="1.325e-5" />
            <param name="Msat" value="1.72e6" />
            <param name="F1" value="2730" />
            <param name="F2" value="3209" />
            <param name="F3" value="20294" />
            <param name="Fb" value="2" />
            <param name="HA1" value="" />
            <param name="HB1" value="" />
            <param name="HC1" value="" />
            <param name="BA1" value="" />
            <param name="BB1" value="" />
            <param name="BC1" value="" />
            <param name="HAB1" value="" />
            <param name="HBC1" value="" />
            <param name="HCA1" value="" />
            <param name="BAB1" value="" />
            <param name="BBC1" value="" />
            <param name="BCA1" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1514722717" name="" x="504" y="324" w="28" h="10" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1329508432" name="" x="414" y="324" w="46" h="10" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:fixed_load" id="1442847532" x="1080" y="522" w="108" h="75" z="1" orient="4" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="64092835">
            <param name="PO" value="18.66 [MW]" />
            <param name="QO" value="4.63 [MVAR]" />
            <param name="VBO" value="132.790562 [kV]" />
            <param name="NP" value="0" />
            <param name="NQ" value="0" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="FR" value="50 [Hz]" />
            <param name="Dtls" value="1" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:fixed_load" id="1412276095" x="774" y="342" w="75" h="116" z="1" orient="7" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="64092835">
            <param name="PO" value="19.77 [MW]" />
            <param name="QO" value="5.667 [MVAR]" />
            <param name="VBO" value="132.790562 [kV]" />
            <param name="NP" value="0" />
            <param name="NQ" value="0" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="FR" value="50 [Hz]" />
            <param name="Dtls" value="1" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="1987012606" x="450" y="360" w="28" h="22" z="0" orient="2" defn="master:ground" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <Wire classid="WireOrthogonal" id="1573956918" name="" x="468" y="360" w="28" h="10" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:ground" id="1175821462" x="1098" y="360" w="28" h="22" z="0" orient="6" defn="master:ground" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <Wire classid="WireOrthogonal" id="1975464450" name="" x="1080" y="360" w="28" h="10" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:xfmr-3p2w" id="241387401" x="774" y="648" w="58" h="94" z="1" orient="5" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="48137616">
            <param name="Name" value="" />
            <param name="Tmva" value="100.0 [MVA]" />
            <param name="f" value="50.0 [Hz]" />
            <param name="YD1" value="0" />
            <param name="YD2" value="0" />
            <param name="Lead" value="1" />
            <param name="Xl" value="0.05760 [pu]" />
            <param name="Ideal" value="1" />
            <param name="NLL" value="0.0 [pu]" />
            <param name="CuL" value="0.0 [pu]" />
            <param name="Tap" value="0" />
            <param name="View" value="1" />
            <param name="Dtls" value="0" />
            <param name="V1" value="16.5 [kV]" />
            <param name="V2" value="230.0 [kV]" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Xair" value="0.2 [pu]" />
            <param name="Tdc" value="0.0 [s]" />
            <param name="Xknee" value="1.17 [pu]" />
            <param name="Txk" value="0.0 [s]" />
            <param name="Im1" value="2.0 [%]" />
            <param name="ILA1" value="" />
            <param name="ILB1" value="" />
            <param name="ILC1" value="" />
            <param name="IAB1" value="" />
            <param name="IBC1" value="" />
            <param name="ICA1" value="" />
            <param name="ILA2" value="" />
            <param name="ILB2" value="" />
            <param name="ILC2" value="" />
            <param name="IAB2" value="" />
            <param name="IBC2" value="" />
            <param name="ICA2" value="" />
            <param name="IMA" value="" />
            <param name="IMB" value="" />
            <param name="IMC" value="" />
            <param name="FLXA" value="" />
            <param name="FLXB" value="" />
            <param name="FLXC" value="" />
            <param name="IMAB" value="" />
            <param name="IMBC" value="" />
            <param name="IMCA" value="" />
            <param name="FLXAB" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXCA" value="" />
            <param name="Hys" value="0" />
            <param name="Fremn1" value="0.0" />
            <param name="Fremn2" value="0.0" />
            <param name="Fremn3" value="0.0" />
            <param name="LW2" value="10" />
            <param name="Bnom" value="1.7" />
            <param name="material" value="1" />
            <param name="C" value="0.1" />
            <param name="K" value="5.0e-5" />
            <param name="BETA" value="0.96" />
            <param name="alpha" value="1.325e-5" />
            <param name="Msat" value="1.72e6" />
            <param name="F1" value="2730" />
            <param name="F2" value="3209" />
            <param name="F3" value="20294" />
            <param name="Fb" value="2" />
            <param name="HA1" value="" />
            <param name="HB1" value="" />
            <param name="HC1" value="" />
            <param name="BA1" value="" />
            <param name="BB1" value="" />
            <param name="BC1" value="" />
            <param name="HAB1" value="" />
            <param name="HBC1" value="" />
            <param name="HCA1" value="" />
            <param name="BAB1" value="" />
            <param name="BBC1" value="" />
            <param name="BCA1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="151031884" x="738" y="666" w="22" h="28" z="0" orient="7" defn="master:ground" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <Wire classid="WireOrthogonal" id="319046123" name="" x="738" y="648" w="10" h="28" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="Bus" name="" id="1406612849" x="522" y="288" w="38" h="82" orient="0" layer="">
          <paramlist>
            <param name="Name" value="Bus7" />
            <param name="BaseKV" value="230" />
            <param name="VRMS" value="#NaN" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="168822164" name="" x="774" y="702" w="10" h="28" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1550424272" name="" x="774" y="594" w="10" h="28" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" name="master:multimeter" id="1563743852" x="1242" y="324" w="80" h="96" z="110" orient="4" defn="master:multimeter" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="83966017">
            <param name="MeasI" value="0" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="1" />
            <param name="MeasPh" value="0" />
            <param name="S" value="100.0 [MVA]" />
            <param name="BaseV" value="13.8 [kV]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="Vt3" />
            <param name="P" value="P3" />
            <param name="Q" value="Q3" />
            <param name="Vrms" value="V3" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="0.8196" />
            <param name="Qd" value="-0.1928" />
            <param name="Vd" value="0.9451" />
            <param name="IRMS" value="0" />
            <param name="BaseA" value="1.0" />
            <param name="Crms" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1446193370" name="" x="1224" y="324" w="82" h="10" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1254644501" name="" x="360" y="324" w="28" h="10" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="Bus" name="" id="174893742" x="756" y="198" w="38" h="172" orient="0" layer="">
          <paramlist>
            <param name="Name" value="Bus8" />
            <param name="BaseKV" value="230" />
            <param name="VRMS" value="#NaN" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="0" y="162" />
        </Wire>
        <Wire classid="WireOrthogonal" id="594025085" name="" x="594" y="324" w="82" h="10" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1797596936" name="" x="702" y="324" w="64" h="10" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="314764277" name="" x="756" y="324" w="82" h="10" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="238150265" name="" x="936" y="324" w="82" h="10" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="292572689" name="" x="1134" y="324" w="28" h="10" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1298037096" name="" x="558" y="468" w="10" h="46" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1761742013" name="" x="558" y="360" w="46" h="28" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
          <vertex x="-36" y="-18" />
        </Wire>
        <Wire classid="Bus" name="" id="1125170604" x="918" y="504" w="208" h="24" orient="0" layer="">
          <paramlist>
            <param name="Name" value="Bus6" />
            <param name="BaseKV" value="230" />
            <param name="VRMS" value="#NaN" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="198" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="963451795" name="" x="972" y="468" w="10" h="46" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1849945864" name="" x="972" y="360" w="46" h="28" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
          <vertex x="36" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1170996194" name="" x="936" y="504" w="28" h="64" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
          <vertex x="-18" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="676534284" name="" x="810" y="558" w="10" h="46" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="198397964" name="" x="702" y="558" w="46" h="46" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1073304061" name="" x="612" y="558" w="28" h="64" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <vertex x="-18" y="-54" />
        </Wire>
        <Wire classid="Bus" name="" id="1997536541" x="378" y="288" w="38" h="82" orient="0" layer="">
          <paramlist>
            <param name="Name" value="Bus2" />
            <param name="BaseKV" value="18" />
            <param name="VRMS" value="#NaN" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <Wire classid="Bus" name="" id="406097368" x="1152" y="288" w="38" h="82" orient="0" layer="">
          <paramlist>
            <param name="Name" value="Bus3" />
            <param name="BaseKV" value="13.8" />
            <param name="VRMS" value="#NaN" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <Wire classid="Bus" name="" id="176582973" x="648" y="594" w="208" h="24" orient="0" layer="">
          <paramlist>
            <param name="Name" value="Bus4" />
            <param name="BaseKV" value="230" />
            <param name="VRMS" value="#NaN" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="198" y="0" />
        </Wire>
        <Wire classid="Bus" name="" id="496201250" x="738" y="738" w="82" h="24" orient="0" layer="">
          <paramlist>
            <param name="Name" value="Bus1" />
            <param name="BaseKV" value="16.5" />
            <param name="VRMS" value="#NaN" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1131508466" name="" x="1314" y="324" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="138023561" x="3870" y="54" w="38" h="38" z="640" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="P1" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="829836654" x="3870" y="54" w="18" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="P1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="578565789" x="3870" y="90" w="18" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="P2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="588213731" x="3870" y="90" w="38" h="38" z="130" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="P2" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="772278501" x="3870" y="126" w="18" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="P3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1112504628" x="3870" y="126" w="38" h="38" z="150" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="P3" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="9038023" x="3870" y="450" w="38" h="38" z="350" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Q3" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="889475157" x="3870" y="450" w="18" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Q3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="107808698" x="3870" y="414" w="38" h="38" z="320" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Q2" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="673236304" x="3870" y="414" w="18" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Q2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1912108513" x="3870" y="378" w="18" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Q1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1648328351" x="3870" y="378" w="38" h="38" z="560" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Q1" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="2129731352" x="3870" y="684" w="38" h="38" z="390" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="V1" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1957384714" x="3870" y="684" w="18" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="V1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="12630302" x="3870" y="720" w="18" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="V2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1757815114" x="3870" y="720" w="38" h="38" z="400" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="V2" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2000234375" x="3870" y="756" w="18" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="V3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1957273892" x="3870" y="756" w="38" h="38" z="420" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="V3" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="822656961" name="frame" x="3978" y="324" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="822656961" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="175790628" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="1.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="175790628" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1031815006" name="Q1" link="1648328351" color="0" bold="1" show="-1" mode="0" />
            <Curve classid="Curve" id="497104861" name="Q2" link="107808698" color="0" bold="1" show="-1" mode="0" />
            <Curve classid="Curve" id="601960693" name="Q3" link="9038023" color="0" bold="1" show="-1" mode="0" />
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="743843768" name="frame" x="3978" y="612" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="743843768" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1525690911" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.200000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1525690911" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="986733853" name="V1" link="2129731352" color="0" bold="1" show="-1" mode="0" />
            <Curve classid="Curve" id="1128293783" name="V2" link="1757815114" color="0" bold="1" show="-1" mode="0" />
            <Curve classid="Curve" id="26898575" name="V3" link="1957273892" color="0" bold="1" show="-1" mode="0" />
          </Graph>
        </Frame>
        <Wire classid="WireOrthogonal" id="485513183" name="" x="774" y="882" w="10" h="82" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <User classid="UserCmp" defn="master:excdc" id="568776047" x="666" y="918" w="112" h="112" z="480" orient="3" link="-1" q="4">
          <paramlist link="-1" name="" crc="85925562">
            <param name="TYPE" value="1" />
            <param name="INIT" value="InitEx" />
            <param name="OVR" value="0" />
            <param name="RC" value="0.0 [pu]" />
            <param name="XC" value="0.0 [pu]" />
            <param name="TR" value="0.1 [s]" />
            <param name="STAB_1" value="0" />
            <param name="UEL_1" value="0" />
            <param name="TC_1" value="0.20 [s]" />
            <param name="TB_1" value="0.10 [s]" />
            <param name="KA_1" value="50.0 [pu]" />
            <param name="TA_1" value="0.1 [s]" />
            <param name="VRMX_1" value="9.99 [pu]" />
            <param name="VRMN_1" value="-9.999 [pu]" />
            <param name="TE_1" value="0.2 [s]" />
            <param name="KE_1" value="0" />
            <param name="SE1_1" value="0.035 [pu]" />
            <param name="EF1_1" value="2.47 [pu]" />
            <param name="SE2_1" value="0.50 [pu]" />
            <param name="EF2_1" value="3.50 [pu]" />
            <param name="VUEL_1" value="-1.0E10 [pu]" />
            <param name="KF_1" value="0.11 [pu]" />
            <param name="TF_1" value="1.0 [s]" />
            <param name="STAB_2" value="0" />
            <param name="UEL_2" value="0" />
            <param name="TC_2" value="0.0 [s]" />
            <param name="TB_2" value="0.0 [s]" />
            <param name="KA_2" value="300.0 [pu]" />
            <param name="TA_2" value="0.01 [s]" />
            <param name="VRMX_2" value="4.95 [pu]" />
            <param name="VRMN_2" value="-4.9 [pu]" />
            <param name="TE_2" value="1.33 [s]" />
            <param name="KE_2" value="0" />
            <param name="SE1_2" value="0.279 [pu]" />
            <param name="EF1_2" value="3.05 [pu]" />
            <param name="SE2_2" value="0.117 [pu]" />
            <param name="EF2_2" value="2.29 [pu]" />
            <param name="VUEL_2" value="-1.0E10 [pu]" />
            <param name="KF_2" value="0.1 [pu]" />
            <param name="TF_2" value="0.675 [s]" />
            <param name="TRH_3" value="20.0 [s]" />
            <param name="VRMX_3" value="5.70 [pu]" />
            <param name="VRMN_3" value="-1.1 [pu]" />
            <param name="KV_3" value="0.05 [pu]" />
            <param name="TE_3" value="1.4 [s]" />
            <param name="KE_3" value="0" />
            <param name="SE1_3" value="0.27 [pu]" />
            <param name="EF1_3" value="4.50 [pu]" />
            <param name="SE2_3" value="0.07 [pu]" />
            <param name="EF2_3" value="3.38 [pu]" />
            <param name="STAB_4" value="0" />
            <param name="UEL_4" value="0" />
            <param name="OEL_4" value="0" />
            <param name="KP_4" value="80.0 [pu]" />
            <param name="KI_4" value="20.0 [pu]" />
            <param name="KD_4" value="20.0 [pu]" />
            <param name="TD_4" value="0.01 [s]" />
            <param name="KA_4" value="1.0 [pu]" />
            <param name="TA_4" value="0.2 [s]" />
            <param name="VRMX_4" value="2.7 [pu]" />
            <param name="VRMN_4" value="-6.0 [pu]" />
            <param name="TE_4" value="0.8 [s]" />
            <param name="KE_4" value="0" />
            <param name="SE1_4" value="0.08 [pu]" />
            <param name="EF1_4" value="1.75 [pu]" />
            <param name="SE2_4" value="0.27 [pu]" />
            <param name="EF2_4" value="2.33 [pu]" />
            <param name="VUEL_4" value="-1.0E10 [pu]" />
            <param name="VOEL_4" value="1.0E10 [pu]" />
            <param name="VEMIN_4" value="0.0 [pu]" />
            <param name="KF_4" value="0.0 [pu]" />
            <param name="TF_4" value="0.0 [s]" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sync_machine" id="1513014444" x="774" y="918" w="163" h="129" z="490" orient="3" link="-1" q="4">
          <paramlist link="-1" name="" crc="91247634">
            <param name="Name" value="G1" />
            <param name="Nqaxw" value="1" />
            <param name="Cnfg" value="0" />
            <param name="MM" value="1" />
            <param name="CfRa" value="1" />
            <param name="MSat" value="0" />
            <param name="icTyp" value="1" />
            <param name="Iscl" value="0" />
            <param name="View" value="1" />
            <param name="Neut" value="0" />
            <param name="itrfa" value="0" />
            <param name="izro" value="1" />
            <param name="Icsp" value="0" />
            <param name="Icmp" value="0" />
            <param name="Immd" value="0" />
            <param name="Ifmlt" value="1" />
            <param name="Term" value="3" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Iexc" value="1" />
            <param name="Igov" value="1" />
            <param name="Ospd" value="1" />
            <param name="machsw" value="S2M1" />
            <param name="Enab" value="LRR1" />
            <param name="npadjs" value="0" />
            <param name="pset" value="0.0 [MW]" />
            <param name="nftrsw" value="0" />
            <param name="hmult" value="1.0" />
            <param name="sdmftr" value="1.0" />
            <param name="sdmspd" value="1.0" />
            <param name="npadjm" value="0" />
            <param name="fldmlt" value="1.0" />
            <param name="nfldsw" value="1" />
            <param name="Vbase" value="9.5263 [kV]" />
            <param name="Ibase" value="8.66025 [kA]" />
            <param name="OMO" value="314.1593 [rad/s]" />
            <param name="H" value="9.55 [s]" />
            <param name="D" value="0.0 [pu]" />
            <param name="RNeut" value="1.0E5 [pu]" />
            <param name="XNeut" value="0 [pu]" />
            <param name="Ri" value="300.0 [pu]" />
            <param name="NOM" value="1.0" />
            <param name="Rs1" value="0.0025 [pu]" />
            <param name="XS1" value="0.14 [pu]" />
            <param name="XMD0" value="1.66 [pu]" />
            <param name="R2D" value="0.00043 [pu]" />
            <param name="X2D" value="0.2004 [pu]" />
            <param name="R3D" value="0.0051 [pu]" />
            <param name="X3D" value="0.0437 [pu]" />
            <param name="X230" value="0.0 [pu]" />
            <param name="XMQ" value="0.91 [pu]" />
            <param name="R2Q" value="0.00842 [pu]" />
            <param name="X2Q" value="0.106 [pu]" />
            <param name="R3Q" value="8.1942E-03 [pu]" />
            <param name="X3Q" value="9.4199E-02 [pu]" />
            <param name="X231" value="0.0 [pu]" />
            <param name="Ra" value="0.001 [pu]" />
            <param name="Ta" value="0.332 [s]" />
            <param name="Xp" value="0.18 [pu]" />
            <param name="Xd" value="1.305 [pu]" />
            <param name="Xd_" value="0.296 [pu]" />
            <param name="Tdo_" value="8.96 [s]" />
            <param name="Xd__" value="0.252 [pu]" />
            <param name="Tdo__" value="0.02 [s]" />
            <param name="Gfld" value="1.0E+2 [pu]" />
            <param name="Xkf" value="0.0 [pu]" />
            <param name="Xq" value="0.474 [pu]" />
            <param name="Xq_" value="0.228 [pu]" />
            <param name="Tqo_" value="0.85 [s]" />
            <param name="Xq__" value="0.18 [pu]" />
            <param name="Tqo__" value="0.02 [s]" />
            <param name="AGFC" value="1.0" />
            <param name="X1" value="0.0" />
            <param name="Y1" value="0.0 [pu]" />
            <param name="X2" value="0.5" />
            <param name="Y2" value="0.5 [pu]" />
            <param name="X3" value="0.8" />
            <param name="Y3" value="0.79 [pu]" />
            <param name="X4" value="1.0" />
            <param name="Y4" value="0.947 [pu]" />
            <param name="X5" value="1.2" />
            <param name="Y5" value="1.076 [pu]" />
            <param name="X6" value="1.5" />
            <param name="Y6" value="1.2 [pu]" />
            <param name="X7" value="1.8" />
            <param name="Y7" value="1.26 [pu]" />
            <param name="X8" value="2.2" />
            <param name="Y8" value="1.32 [pu]" />
            <param name="X9" value="3.2" />
            <param name="Y9" value="1.53 [pu]" />
            <param name="X10" value="4.2" />
            <param name="Y10" value="1.74 [pu]" />
            <param name="VT" value="1.0 [pu]" />
            <param name="Pheta" value="0 [rad]" />
            <param name="Trmpv" value="0.1 [s]" />
            <param name="Sysfl" value="100.0 [pu]" />
            <param name="Ptcon" value="0.2 [s]" />
            <param name="P0" value="147.0 [MW]" />
            <param name="Q0" value="73.6 [MVAR]" />
            <param name="Theti" value="3.141592 [rad]" />
            <param name="Idi" value="0.0 [pu]" />
            <param name="Iqi" value="0.0 [pu]" />
            <param name="Ifi" value="0.0 [pu]" />
            <param name="Spdi" value="1.0 [pu]" />
            <param name="POut" value="" />
            <param name="QOut" value="" />
            <param name="Vneut" value="" />
            <param name="Cneut" value="" />
            <param name="Lang" value="" />
            <param name="Theta" value="" />
            <param name="Wang" value="" />
            <param name="Tesmt" value="" />
            <param name="PQscl" value="1" />
            <param name="InExc" value="InitEx" />
            <param name="InGov" value="InitGov" />
            <param name="Mon1" value="1" />
            <param name="Chn1" value="" />
            <param name="Mon2" value="1" />
            <param name="Chn2" value="" />
            <param name="Mon3" value="1" />
            <param name="Chn3" value="" />
            <param name="Mon4" value="1" />
            <param name="Chn4" value="" />
            <param name="Mon5" value="1" />
            <param name="Chn5" value="" />
            <param name="Mon6" value="1" />
            <param name="Chn6" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1553549779" x="666" y="990" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:const" id="989669314" x="558" y="918" w="69" h="19" z="380" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="1.04" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="2005485562" x="666" y="882" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="" defn="master:timerdefn" id="967104627" x="792" y="1080" w="62" h="48" z="450" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="101363661">
            <param name="Timsw" value="0.3 [s]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:timerdefn" id="57245602" x="648" y="1080" w="62" h="48" z="430" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="101363661">
            <param name="Timsw" value="0.4 [s]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:annotation" id="1540674783" x="666" y="1116" w="130" h="36" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="Enab Mech Dynamics" />
            <param name="AL2" value="0-&gt;1 @ 0.4 Sec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:annotation" id="615060553" x="792" y="1116" w="122" h="36" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="Change to Machine" />
            <param name="AL2" value="0-&gt;1 @ 0.3 Sec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1263391135" x="684" y="1080" w="32" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="LRR1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="11748085" x="756" y="1080" w="32" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="S2M1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="253436060" x="3870" y="918" w="38" h="38" z="530" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="w1" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2093642290" x="702" y="954" w="18" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Ef" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1913707252" x="846" y="882" w="21" h="24" z="1" orient="3" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Tm1" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="1837685747" name="frame" x="3978" y="36" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1837685747" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="654637344" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="654637344" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1083670933" name="P1" link="138023561" color="0" bold="1" show="-1" mode="0" />
            <Curve classid="Curve" id="1921131132" name="P2" link="588213731" color="0" bold="1" show="-1" mode="0" />
            <Curve classid="Curve" id="1893581545" name="P3" link="1112504628" color="0" bold="1" show="-1" mode="0" />
          </Graph>
        </Frame>
        <User classid="UserCmp" name="master:multimeter" id="470679792" x="306" y="324" w="80" h="96" z="80" orient="0" defn="master:multimeter" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="83966017">
            <param name="MeasI" value="0" />
            <param name="MeasV" value="0" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="1" />
            <param name="MeasPh" value="0" />
            <param name="S" value="100.0 [MVA]" />
            <param name="BaseV" value="18 [kV]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="" />
            <param name="P" value="P2" />
            <param name="Q" value="Q2" />
            <param name="Vrms" value="V2" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="0.7518" />
            <param name="Qd" value="0.01791" />
            <param name="Vd" value="0.9608" />
            <param name="IRMS" value="0" />
            <param name="BaseA" value="1.0" />
            <param name="Crms" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1679180052" name="" x="234" y="324" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="1928800045" x="3870" y="972" w="38" h="38" z="520" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="W2" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="0.003183098861838" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1724137900" x="3870" y="972" w="18" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="W2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1061422256" x="198" y="450" w="32" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="LRR2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:annotation" id="1044268560" x="180" y="486" w="130" h="36" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="Enab Mech Dynamics" />
            <param name="AL2" value="0-&gt;1 @ 1.4 Sec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:timerdefn" id="1158352840" x="162" y="450" w="62" h="48" z="120" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="101363661">
            <param name="Timsw" value="1.4 [s]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1543397671" x="252" y="450" w="32" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="S2M2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:annotation" id="317490360" x="288" y="468" w="122" h="36" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="Change to Machine" />
            <param name="AL2" value="0-&gt;1 @ 1.3 Sec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:timerdefn" id="1942088212" x="288" y="450" w="62" h="48" z="140" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="101363661">
            <param name="Timsw" value="1.3 [s]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2121560477" x="3870" y="918" w="18" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="W1" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="1459205584" name="frame" x="3978" y="900" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1459205584" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="495888010" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.002000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="495888010" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="708647386" name="w1" link="253436060" color="0" bold="1" show="-1" mode="0" />
            <Curve classid="Curve" id="1511245907" name="W2" link="1928800045" color="0" bold="1" show="-1" mode="0" />
            <Curve classid="Curve" id="1541084421" name="W3" link="297121021" color="0" bold="0" show="-1" mode="0" />
          </Graph>
        </Frame>
        <User classid="UserCmp" name="" defn="master:annotation" id="1477650971" x="108" y="774" w="172" h="36" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="Switch to torque control" />
            <param name="AL2" value="0-&gt;1 @ 0.2 Sec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:sync_machine" id="1027007065" x="198" y="324" w="112" h="148" z="460" orient="0" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="91247634">
            <param name="Name" value="G2" />
            <param name="Nqaxw" value="2" />
            <param name="Cnfg" value="0" />
            <param name="MM" value="1" />
            <param name="CfRa" value="1" />
            <param name="MSat" value="0" />
            <param name="icTyp" value="1" />
            <param name="Iscl" value="0" />
            <param name="View" value="1" />
            <param name="itrfa" value="0" />
            <param name="izro" value="0" />
            <param name="Icsp" value="0" />
            <param name="Icmp" value="0" />
            <param name="Immd" value="0" />
            <param name="Ifmlt" value="0" />
            <param name="Term" value="0" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Iexc" value="0" />
            <param name="Igov" value="0" />
            <param name="Ospd" value="0" />
            <param name="machsw" value="S2M2" />
            <param name="Enab" value="LRR2" />
            <param name="npadjs" value="0" />
            <param name="pset" value="0.0 [MW]" />
            <param name="nftrsw" value="0" />
            <param name="hmult" value="1.0" />
            <param name="sdmftr" value="1.0" />
            <param name="sdmspd" value="1.0" />
            <param name="npadjm" value="0" />
            <param name="fldmlt" value="1.0" />
            <param name="nfldsw" value="0" />
            <param name="Vbase" value="10.3923 [kV]" />
            <param name="Ibase" value="6.1584 [kA]" />
            <param name="OMO" value="314.1593 [rad/s]" />
            <param name="H" value="3.33 [s]" />
            <param name="D" value="0.0 [pu]" />
            <param name="RNeut" value="1.0E5 [pu]" />
            <param name="XNeut" value="0 [pu]" />
            <param name="Ri" value="300.0 [pu]" />
            <param name="NOM" value="1.0" />
            <param name="Rs1" value="0.0025 [pu]" />
            <param name="XS1" value="0.14 [pu]" />
            <param name="XMD0" value="1.66 [pu]" />
            <param name="R2D" value="0.00043 [pu]" />
            <param name="X2D" value="0.2004 [pu]" />
            <param name="R3D" value="0.0051 [pu]" />
            <param name="X3D" value="0.0437 [pu]" />
            <param name="X230" value="0.0 [pu]" />
            <param name="XMQ" value="0.91 [pu]" />
            <param name="R2Q" value="0.00842 [pu]" />
            <param name="X2Q" value="0.106 [pu]" />
            <param name="R3Q" value="8.1942E-03 [pu]" />
            <param name="X3Q" value="9.4199E-02 [pu]" />
            <param name="X231" value="0.0 [pu]" />
            <param name="Ra" value="0.0001 [pu]" />
            <param name="Ta" value=".278 [s]" />
            <param name="Xp" value="0.1 [pu]" />
            <param name="Xd" value="1.72 [pu]" />
            <param name="Xd_" value="0.23 [pu]" />
            <param name="Tdo_" value="6 [s]" />
            <param name="Xd__" value="0.12 [pu]" />
            <param name="Tdo__" value="0.02 [s]" />
            <param name="Gfld" value="1.0E+2 [pu]" />
            <param name="Xkf" value="0.0 [pu]" />
            <param name="Xq" value="1.66 [pu]" />
            <param name="Xq_" value="0.378 [pu]" />
            <param name="Tqo_" value="0.535 [s]" />
            <param name="Xq__" value="0.12 [pu]" />
            <param name="Tqo__" value="0.02 [s]" />
            <param name="AGFC" value="1.0" />
            <param name="X1" value="0.0" />
            <param name="Y1" value="0.0 [pu]" />
            <param name="X2" value="0.5" />
            <param name="Y2" value="0.5 [pu]" />
            <param name="X3" value="0.8" />
            <param name="Y3" value="0.8 [pu]" />
            <param name="X4" value="1.0" />
            <param name="Y4" value="1 [pu]" />
            <param name="X5" value="1.2" />
            <param name="Y5" value="1.2 [pu]" />
            <param name="X6" value="1.5" />
            <param name="Y6" value="1.5 [pu]" />
            <param name="X7" value="1.8" />
            <param name="Y7" value="1.8 [pu]" />
            <param name="X8" value="2.2" />
            <param name="Y8" value="2.2 [pu]" />
            <param name="X9" value="3.2" />
            <param name="Y9" value="3.2 [pu]" />
            <param name="X10" value="4.2" />
            <param name="Y10" value="4.2 [pu]" />
            <param name="VT" value="0.964 [pu]" />
            <param name="Pheta" value="24.57 [deg]" />
            <param name="Trmpv" value="0.1 [s]" />
            <param name="Sysfl" value="100.0 [pu]" />
            <param name="Ptcon" value="0.2 [s]" />
            <param name="P0" value="0.0 [MW]" />
            <param name="Q0" value="0.0 [MVAR]" />
            <param name="Theti" value="3.141592 [rad]" />
            <param name="Idi" value="0.0 [pu]" />
            <param name="Iqi" value="0.0 [pu]" />
            <param name="Ifi" value="0.0 [pu]" />
            <param name="Spdi" value="1.0 [pu]" />
            <param name="POut" value="" />
            <param name="QOut" value="" />
            <param name="Vneut" value="" />
            <param name="Cneut" value="" />
            <param name="Lang" value="" />
            <param name="Theta" value="" />
            <param name="Wang" value="" />
            <param name="Tesmt" value="" />
            <param name="PQscl" value="0" />
            <param name="InExc" value="" />
            <param name="InGov" value="" />
            <param name="Mon1" value="1" />
            <param name="Chn1" value="" />
            <param name="Mon2" value="1" />
            <param name="Chn2" value="" />
            <param name="Mon3" value="1" />
            <param name="Chn3" value="" />
            <param name="Mon4" value="1" />
            <param name="Chn4" value="" />
            <param name="Mon5" value="1" />
            <param name="Chn5" value="" />
            <param name="Mon6" value="1" />
            <param name="Chn6" value="" />
            <param name="Neut" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:const" id="1722615339" x="126" y="252" w="69" h="19" z="20" orient="0" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="1.28" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:const" id="766474692" x="234" y="396" w="69" h="19" z="100" orient="2" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Value" value="0.4105" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="997549564" x="162" y="396" w="18" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="W2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1171424202" x="846" y="990" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Tm1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:const" id="630851253" x="882" y="1026" w="19" h="69" z="410" orient="3" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="1.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:hydro_gov" id="1848455846" x="882" y="918" w="73" h="99" z="500" orient="3" link="-1" q="4">
          <paramlist link="-1" name="" crc="80861013">
            <param name="f" value="50.0 [Hz]" />
            <param name="T1" value="0.88" />
            <param name="T2" value="3.7" />
            <param name="T3" value="0.44" />
            <param name="T4" value="0.02 [s]" />
            <param name="T5" value="0.8 [s]" />
            <param name="T6" value="0.4 [s]" />
            <param name="TS" value="0.05 [s]" />
            <param name="C1" value="4.8 [s/pu]" />
            <param name="C2" value="0.1 [s]" />
            <param name="C3" value="0.04" />
            <param name="C4" value="0.22 [pu/s]" />
            <param name="C5" value="0.0" />
            <param name="C6" value="1.0 [s]" />
            <param name="Tmax" value="0.957" />
            <param name="Tm0s" value="0.02 [s]" />
            <param name="Enab" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1353288238" x="846" y="954" w="18" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="w1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="2018416007" x="990" y="1116" w="38" h="38" z="540" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Tm1" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="0.003183098861838" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="1396865456" name="frame" x="990" y="1152" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="990,1152" />
            <param name="state" value="0" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1396865456" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1274003580" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.000500" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1274003580" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1032000552" name="Tm1" link="2018416007" color="0" bold="0" show="-1" mode="0" />
          </Graph>
        </Frame>
        <User classid="UserCmp" name="master:datalabel" id="1199911938" x="990" y="1116" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Tm1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:newpi" id="1337428039" x="666" y="558" w="112" h="20" z="1" orient="2" link="-1" q="4">
          <paramlist link="-1" name="" crc="48271">
            <param name="Name" value="Line 45" />
            <param name="PU" value="1" />
            <param name="Config" value="1" />
            <param name="F" value="50.0 [Hz]" />
            <param name="len" value="89.93 [km]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="5.88e-2 [ohm/km]" />
            <param name="Xp" value="0.4178 [ohm/km]" />
            <param name="Bp" value="0.3245 [Mohm*km]" />
            <param name="Rz" value="5.88e-1 [ohm/km]" />
            <param name="Xz" value="1.25043 [ohm/km]" />
            <param name="Bz" value="0.5404 [Mohm*km]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="230.0 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value=".336786E-7 [pu/m]" />
            <param name="XLPUP2" value=".593346E-6 [pu/m]" />
            <param name="BPUP2" value="1.933869E-6 [pu/m]" />
            <param name="RPUZ2" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ2" value=".196578E-5 [pu/m]" />
            <param name="BPUZ2" value="1.277271E-6 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:newpi" id="219470266" x="558" y="396" w="20" h="112" z="1" orient="1" link="-1" q="4">
          <paramlist link="-1" name="" crc="48271">
            <param name="Name" value="Line 57" />
            <param name="PU" value="1" />
            <param name="Config" value="1" />
            <param name="F" value="50.0 [Hz]" />
            <param name="len" value="170.338 [km]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="9.94e-2 [ohm/km]" />
            <param name="Xp" value="0.4178 [ohm/km]" />
            <param name="Bp" value="0.3532 [Mohm*km]" />
            <param name="Rz" value="9.94e-1 [ohm/km]" />
            <param name="Xz" value="1.25043 [ohm/km]" />
            <param name="Bz" value="0.5884 [Mohm*km]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="230.0 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value=".336786E-7 [pu/m]" />
            <param name="XLPUP2" value=".593346E-6 [pu/m]" />
            <param name="BPUP2" value="1.933869E-6 [pu/m]" />
            <param name="RPUZ2" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ2" value=".196578E-5 [pu/m]" />
            <param name="BPUZ2" value="1.277271E-6 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:newpi" id="1191393491" x="630" y="324" w="112" h="20" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="48271">
            <param name="Name" value="Line578" />
            <param name="PU" value="1" />
            <param name="Config" value="1" />
            <param name="F" value="50.0 [Hz]" />
            <param name="len" value="76.176 [km]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="5.90e-2 [ohm/km]" />
            <param name="Xp" value="0.4178 [ohm/km]" />
            <param name="Bp" value="0.3244 [Mohm*km]" />
            <param name="Rz" value="5.90e-1 [ohm/km]" />
            <param name="Xz" value="1.25043 [ohm/km]" />
            <param name="Bz" value="0.5404 [Mohm*km]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="230.0 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value=".336786E-7 [pu/m]" />
            <param name="XLPUP2" value=".593346E-6 [pu/m]" />
            <param name="BPUP2" value="1.933869E-6 [pu/m]" />
            <param name="RPUZ2" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ2" value=".196578E-5 [pu/m]" />
            <param name="BPUZ2" value="1.277271E-6 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:newpi" id="1522418915" x="900" y="324" w="112" h="20" z="1" orient="2" link="-1" q="4">
          <paramlist link="-1" name="" crc="48271">
            <param name="Name" value="Line 89" />
            <param name="PU" value="1" />
            <param name="Config" value="1" />
            <param name="F" value="50.0 [Hz]" />
            <param name="len" value="106.646 [km]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="5.90e-2 [ohm/km]" />
            <param name="Xp" value="0.4178 [ohm/km]" />
            <param name="Bp" value="0.3238 [Mohm*km]" />
            <param name="Rz" value="5.90e-1 [ohm/km]" />
            <param name="Xz" value="1.25043 [ohm/km]" />
            <param name="Bz" value="0.5395 [Mohm*km]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="230.0 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value=".336786E-7 [pu/m]" />
            <param name="XLPUP2" value=".593346E-6 [pu/m]" />
            <param name="BPUP2" value="1.933869E-6 [pu/m]" />
            <param name="RPUZ2" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ2" value=".196578E-5 [pu/m]" />
            <param name="BPUZ2" value="1.277271E-6 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:newpi" id="1876268918" x="972" y="432" w="20" h="112" z="1" orient="3" link="-1" q="4">
          <paramlist link="-1" name="" crc="48271">
            <param name="Name" value="Line 69" />
            <param name="PU" value="1" />
            <param name="Config" value="1" />
            <param name="F" value="50.0 [Hz]" />
            <param name="len" value="179.86 [km]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="1.15e-1 [ohm/km]" />
            <param name="Xp" value="0.4178 [ohm/km]" />
            <param name="Bp" value="0.3189 [Mohm*km]" />
            <param name="Rz" value="1.15 [ohm/km]" />
            <param name="Xz" value="1.25043 [ohm/km]" />
            <param name="Bz" value="0.5314 [Mohm*km]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="230.0 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value=".336786E-7 [pu/m]" />
            <param name="XLPUP2" value=".593346E-6 [pu/m]" />
            <param name="BPUP2" value="1.933869E-6 [pu/m]" />
            <param name="RPUZ2" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ2" value=".196578E-5 [pu/m]" />
            <param name="BPUZ2" value="1.277271E-6 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:newpi" id="1997858144" x="882" y="558" w="112" h="20" z="1" orient="2" link="-1" q="4">
          <paramlist link="-1" name="" crc="48271">
            <param name="Name" value="Line 46" />
            <param name="PU" value="1" />
            <param name="Config" value="1" />
            <param name="F" value="50.0 [Hz]" />
            <param name="len" value="97.336 [km]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="9.24e-2 [ohm/km]" />
            <param name="Xp" value="0.4178 [ohm/km]" />
            <param name="Bp" value="0.3910 [Mohm*km]" />
            <param name="Rz" value="9.24e-1 [ohm/km]" />
            <param name="Xz" value="1.25043 [ohm/km]" />
            <param name="Bz" value="0.6522 [Mohm*km]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="230.0 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value=".336786E-7 [pu/m]" />
            <param name="XLPUP2" value=".593346E-6 [pu/m]" />
            <param name="BPUP2" value="1.933869E-6 [pu/m]" />
            <param name="RPUZ2" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ2" value=".196578E-5 [pu/m]" />
            <param name="BPUZ2" value="1.277271E-6 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:compare" id="1433699444" x="126" y="738" w="76" h="58" z="290" orient="0" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="86304751">
            <param name="X" value="1" />
            <param name="OL" value="1" />
            <param name="OH" value="0" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:time-sig" id="2015610201" x="54" y="738" w="69" h="19" z="280" orient="0" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="20913136" />
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1453943252" x="162" y="738" w="21" h="24" z="1" orient="3" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="W2T" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1820934148" x="414" y="702" w="24" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="W2T" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:const" id="1204473705" x="450" y="738" w="19" h="69" z="310" orient="3" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="0.69688" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:wound_rotor" id="72483874" x="414" y="648" w="96" h="113" z="580" orient="3" link="-1" q="4">
          <paramlist link="-1" name="" crc="15746354">
            <param name="Name" value="LA" />
            <param name="Pbase" value="61.875 [MVA]" />
            <param name="Vbase" value="230 [kV]" />
            <param name="OMEG" value="314.1593 [rad/s]" />
            <param name="TRN" value="1" />
            <param name="J" value="0.44 [s]" />
            <param name="D" value="0.01 [pu]" />
            <param name="View" value="1" />
            <param name="ERC" value="0" />
            <param name="MM" value="0" />
            <param name="SNP" value="1" />
            <param name="Cage" value="0" />
            <param name="NCW" value="2" />
            <param name="Msat" value="0" />
            <param name="Lsat" value="0" />
            <param name="R1" value="0.035 [pu]" />
            <param name="R2" value="0.048 [pu]" />
            <param name="R3" value="0.298 [pu]" />
            <param name="R4" value="0.018 [pu]" />
            <param name="R5" value="0.018 [pu]" />
            <param name="Xmd" value="2.8 [pu]" />
            <param name="Xa" value="0.094 [pu]" />
            <param name="Xkd1" value="0.163 [pu]" />
            <param name="Xkd2" value="0.05 [pu]" />
            <param name="Xkd3" value="0.05 [pu]" />
            <param name="Xkd4" value="0.05 [pu]" />
            <param name="Xkd12" value="0.02 [pu]" />
            <param name="Xkd13" value="0.02 [pu]" />
            <param name="Xkd14" value="0.02 [pu]" />
            <param name="Xkd23" value="0.02 [pu]" />
            <param name="Xkd24" value="0.02 [pu]" />
            <param name="Xkd34" value="0.02 [pu]" />
            <param name="I1M" value="0.0 [pu]" />
            <param name="V1M" value="0.0 [pu]" />
            <param name="I2M" value="0.5 [pu]" />
            <param name="V2M" value="0.5 [pu]" />
            <param name="I3M" value="0.8 [pu]" />
            <param name="V3M" value="0.79 [pu]" />
            <param name="I4M" value="1.0 [pu]" />
            <param name="V4M" value="0.947 [pu]" />
            <param name="I5M" value="1.2 [pu]" />
            <param name="V5M" value="1.076 [pu]" />
            <param name="I6M" value="1.5 [pu]" />
            <param name="V6M" value="1.2 [pu]" />
            <param name="I7M" value="1.8 [pu]" />
            <param name="V7M" value="1.26 [pu]" />
            <param name="I8M" value="2.2 [pu]" />
            <param name="V8M" value="1.32 [pu]" />
            <param name="I9M" value="3.2 [pu]" />
            <param name="V9M" value="1.42 [pu]" />
            <param name="I10M" value="4.2 [pu]" />
            <param name="V10M" value="1.5 [pu]" />
            <param name="I1" value="0.0 [pu]" />
            <param name="V1" value="0.0 [pu]" />
            <param name="I2" value="1.196 [pu]" />
            <param name="V2" value="0.286 [pu]" />
            <param name="I3" value="1.82 [pu]" />
            <param name="V3" value="0.4 [pu]" />
            <param name="I4" value="2.861 [pu]" />
            <param name="V4" value="0.564 [pu]" />
            <param name="I5" value="5.882 [pu]" />
            <param name="V5" value="0.981 [pu]" />
            <param name="I6" value="-1.0 [pu]" />
            <param name="V6" value="-1.0 [pu]" />
            <param name="I7" value="-1.0 [pu]" />
            <param name="V7" value="-1.0 [pu]" />
            <param name="I8" value="-1.0 [pu]" />
            <param name="V8" value="-1.0 [pu]" />
            <param name="I9" value="-1.0 [pu]" />
            <param name="V9" value="-1.0 [pu]" />
            <param name="I10" value="-1.0 [pu]" />
            <param name="V10" value="-1.0 [pu]" />
            <param name="MSF" value="" />
            <param name="LSF" value="" />
            <param name="Spd" value="" />
            <param name="Tel" value="" />
            <param name="TmOp" value="" />
            <param name="ThetaR" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="450" y="720" w="10" h="46" orient="0" layer="" id="1642694371">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" name="" defn="master:const" id="281628714" x="378" y="738" w="19" h="69" z="300" orient="3" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="0.99" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:multimeter" id="706558686" x="414" y="576" w="96" h="77" z="170" orient="1" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="83966017">
            <param name="MeasI" value="0" />
            <param name="MeasV" value="0" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="1" />
            <param name="MeasPh" value="0" />
            <param name="S" value="100.0 [MVA]" />
            <param name="BaseV" value="230 [kV]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="" />
            <param name="P" value="PM_A" />
            <param name="Q" value="QM_A" />
            <param name="Vrms" value="Vrms" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="0.4502" />
            <param name="Qd" value="0.2936" />
            <param name="Vd" value="0.9586" />
            <param name="IRMS" value="0" />
            <param name="BaseA" value="1.0" />
            <param name="Crms" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="811672633" name="" x="414" y="558" w="10" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="7980523" x="3870" y="180" w="42" h="38" z="600" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="PM_A" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1315279890" x="3870" y="180" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="PM_A" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="968109449" x="3870" y="486" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="QM_A" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="300716592" x="3870" y="486" w="42" h="38" z="370" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="QM_A" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2139786599" name="" x="954" y="558" w="10" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <User classid="UserCmp" name="" defn="master:multimeter" id="168338353" x="954" y="576" w="96" h="74" z="200" orient="1" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="83966017">
            <param name="MeasI" value="0" />
            <param name="MeasV" value="0" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="0" />
            <param name="MeasPh" value="0" />
            <param name="S" value="100.0 [MVA]" />
            <param name="BaseV" value="230 [kV]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="" />
            <param name="P" value="PM_B" />
            <param name="Q" value="QM_B" />
            <param name="Vrms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="0.324" />
            <param name="Qd" value="0.2123" />
            <param name="Vd" value="0.9849" />
            <param name="IRMS" value="0" />
            <param name="BaseA" value="1.0" />
            <param name="Crms" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:const" id="1968504484" x="918" y="738" w="19" h="69" z="330" orient="3" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="0.99" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:wound_rotor" id="296894062" x="954" y="648" w="96" h="113" z="570" orient="3" link="-1" q="4">
          <paramlist link="-1" name="" crc="15746354">
            <param name="Name" value="LA" />
            <param name="Pbase" value="44.55 [MVA]" />
            <param name="Vbase" value="230 [kV]" />
            <param name="OMEG" value="314.1593 [rad/s]" />
            <param name="TRN" value="1" />
            <param name="J" value="0.44 [s]" />
            <param name="D" value="0.01 [pu]" />
            <param name="View" value="1" />
            <param name="ERC" value="0" />
            <param name="MM" value="0" />
            <param name="SNP" value="1" />
            <param name="Cage" value="0" />
            <param name="NCW" value="2" />
            <param name="Msat" value="0" />
            <param name="Lsat" value="0" />
            <param name="R1" value="0.035 [pu]" />
            <param name="R2" value="0.048 [pu]" />
            <param name="R3" value="0.298 [pu]" />
            <param name="R4" value="0.018 [pu]" />
            <param name="R5" value="0.018 [pu]" />
            <param name="Xmd" value="2.8 [pu]" />
            <param name="Xa" value="0.094 [pu]" />
            <param name="Xkd1" value="0.163 [pu]" />
            <param name="Xkd2" value="0.05 [pu]" />
            <param name="Xkd3" value="0.05 [pu]" />
            <param name="Xkd4" value="0.05 [pu]" />
            <param name="Xkd12" value="0.02 [pu]" />
            <param name="Xkd13" value="0.02 [pu]" />
            <param name="Xkd14" value="0.02 [pu]" />
            <param name="Xkd23" value="0.02 [pu]" />
            <param name="Xkd24" value="0.02 [pu]" />
            <param name="Xkd34" value="0.02 [pu]" />
            <param name="I1M" value="0.0 [pu]" />
            <param name="V1M" value="0.0 [pu]" />
            <param name="I2M" value="0.5 [pu]" />
            <param name="V2M" value="0.5 [pu]" />
            <param name="I3M" value="0.8 [pu]" />
            <param name="V3M" value="0.79 [pu]" />
            <param name="I4M" value="1.0 [pu]" />
            <param name="V4M" value="0.947 [pu]" />
            <param name="I5M" value="1.2 [pu]" />
            <param name="V5M" value="1.076 [pu]" />
            <param name="I6M" value="1.5 [pu]" />
            <param name="V6M" value="1.2 [pu]" />
            <param name="I7M" value="1.8 [pu]" />
            <param name="V7M" value="1.26 [pu]" />
            <param name="I8M" value="2.2 [pu]" />
            <param name="V8M" value="1.32 [pu]" />
            <param name="I9M" value="3.2 [pu]" />
            <param name="V9M" value="1.42 [pu]" />
            <param name="I10M" value="4.2 [pu]" />
            <param name="V10M" value="1.5 [pu]" />
            <param name="I1" value="0.0 [pu]" />
            <param name="V1" value="0.0 [pu]" />
            <param name="I2" value="1.196 [pu]" />
            <param name="V2" value="0.286 [pu]" />
            <param name="I3" value="1.82 [pu]" />
            <param name="V3" value="0.4 [pu]" />
            <param name="I4" value="2.861 [pu]" />
            <param name="V4" value="0.564 [pu]" />
            <param name="I5" value="5.882 [pu]" />
            <param name="V5" value="0.981 [pu]" />
            <param name="I6" value="-1.0 [pu]" />
            <param name="V6" value="-1.0 [pu]" />
            <param name="I7" value="-1.0 [pu]" />
            <param name="V7" value="-1.0 [pu]" />
            <param name="I8" value="-1.0 [pu]" />
            <param name="V8" value="-1.0 [pu]" />
            <param name="I9" value="-1.0 [pu]" />
            <param name="V9" value="-1.0 [pu]" />
            <param name="I10" value="-1.0 [pu]" />
            <param name="V10" value="-1.0 [pu]" />
            <param name="MSF" value="" />
            <param name="LSF" value="" />
            <param name="Spd" value="" />
            <param name="Tel" value="" />
            <param name="TmOp" value="" />
            <param name="ThetaR" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:const" id="341316898" x="990" y="738" w="19" h="69" z="340" orient="3" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="0.69688" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1245209740" x="954" y="702" w="24" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="W2T" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="413220828" x="936" y="216" w="21" h="24" z="1" orient="3" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="W2T" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:const" id="221127826" x="972" y="180" w="69" h="19" z="30" orient="2" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="0.69688" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:wound_rotor" id="1729914906" x="882" y="216" w="113" h="96" z="650" orient="2" link="-1" q="4">
          <paramlist link="-1" name="" crc="15746354">
            <param name="Name" value="LA" />
            <param name="Pbase" value="49.55 [MVA]" />
            <param name="Vbase" value="230 [kV]" />
            <param name="OMEG" value="314.1593 [rad/s]" />
            <param name="TRN" value="1" />
            <param name="J" value="0.44 [s]" />
            <param name="D" value="0.01 [pu]" />
            <param name="View" value="1" />
            <param name="ERC" value="0" />
            <param name="MM" value="0" />
            <param name="SNP" value="1" />
            <param name="Cage" value="0" />
            <param name="NCW" value="2" />
            <param name="Msat" value="0" />
            <param name="Lsat" value="0" />
            <param name="R1" value="0.035 [pu]" />
            <param name="R2" value="0.048 [pu]" />
            <param name="R3" value="0.298 [pu]" />
            <param name="R4" value="0.018 [pu]" />
            <param name="R5" value="0.018 [pu]" />
            <param name="Xmd" value="2.8 [pu]" />
            <param name="Xa" value="0.094 [pu]" />
            <param name="Xkd1" value="0.163 [pu]" />
            <param name="Xkd2" value="0.05 [pu]" />
            <param name="Xkd3" value="0.05 [pu]" />
            <param name="Xkd4" value="0.05 [pu]" />
            <param name="Xkd12" value="0.02 [pu]" />
            <param name="Xkd13" value="0.02 [pu]" />
            <param name="Xkd14" value="0.02 [pu]" />
            <param name="Xkd23" value="0.02 [pu]" />
            <param name="Xkd24" value="0.02 [pu]" />
            <param name="Xkd34" value="0.02 [pu]" />
            <param name="I1M" value="0.0 [pu]" />
            <param name="V1M" value="0.0 [pu]" />
            <param name="I2M" value="0.5 [pu]" />
            <param name="V2M" value="0.5 [pu]" />
            <param name="I3M" value="0.8 [pu]" />
            <param name="V3M" value="0.79 [pu]" />
            <param name="I4M" value="1.0 [pu]" />
            <param name="V4M" value="0.947 [pu]" />
            <param name="I5M" value="1.2 [pu]" />
            <param name="V5M" value="1.076 [pu]" />
            <param name="I6M" value="1.5 [pu]" />
            <param name="V6M" value="1.2 [pu]" />
            <param name="I7M" value="1.8 [pu]" />
            <param name="V7M" value="1.26 [pu]" />
            <param name="I8M" value="2.2 [pu]" />
            <param name="V8M" value="1.32 [pu]" />
            <param name="I9M" value="3.2 [pu]" />
            <param name="V9M" value="1.42 [pu]" />
            <param name="I10M" value="4.2 [pu]" />
            <param name="V10M" value="1.5 [pu]" />
            <param name="I1" value="0.0 [pu]" />
            <param name="V1" value="0.0 [pu]" />
            <param name="I2" value="1.196 [pu]" />
            <param name="V2" value="0.286 [pu]" />
            <param name="I3" value="1.82 [pu]" />
            <param name="V3" value="0.4 [pu]" />
            <param name="I4" value="2.861 [pu]" />
            <param name="V4" value="0.564 [pu]" />
            <param name="I5" value="5.882 [pu]" />
            <param name="V5" value="0.981 [pu]" />
            <param name="I6" value="-1.0 [pu]" />
            <param name="V6" value="-1.0 [pu]" />
            <param name="I7" value="-1.0 [pu]" />
            <param name="V7" value="-1.0 [pu]" />
            <param name="I8" value="-1.0 [pu]" />
            <param name="V8" value="-1.0 [pu]" />
            <param name="I9" value="-1.0 [pu]" />
            <param name="V9" value="-1.0 [pu]" />
            <param name="I10" value="-1.0 [pu]" />
            <param name="V10" value="-1.0 [pu]" />
            <param name="MSF" value="" />
            <param name="LSF" value="" />
            <param name="Spd" value="" />
            <param name="Tel" value="" />
            <param name="TmOp" value="" />
            <param name="ThetaR" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:const" id="1172332687" x="972" y="252" w="69" h="19" z="70" orient="2" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="0.99" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:multimeter" id="1405692126" x="810" y="216" w="74" h="96" z="50" orient="0" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="83966017">
            <param name="MeasI" value="0" />
            <param name="MeasV" value="0" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="0" />
            <param name="MeasPh" value="0" />
            <param name="S" value="100.0 [MVA]" />
            <param name="BaseV" value="230 [kV]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="" />
            <param name="P" value="PM_C" />
            <param name="Q" value="QM_C" />
            <param name="Vrms" value="Vrms" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="0.3611" />
            <param name="Qd" value="0.2337" />
            <param name="Vd" value="0.9849" />
            <param name="IRMS" value="0" />
            <param name="BaseA" value="1.0" />
            <param name="Crms" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="687436311" name="" x="792" y="216" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:tfaultn" id="1852978043" x="612" y="630" w="76" h="56" z="240" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="34289498">
            <param name="TF" value="10.40 [s]" />
            <param name="DF" value="0.1 [s]" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:tpflt" id="1412315132" x="684" y="594" w="57" h="73" z="590" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="91443900">
            <param name="AG1" value="0" />
            <param name="Iflc" value="" />
            <param name="Iflb" value="" />
            <param name="Ifla" value="" />
            <param name="G" value="0" />
            <param name="C" value="1" />
            <param name="B" value="1" />
            <param name="A" value="1" />
            <param name="ROFF" value="1.0E6 [ohm]" />
            <param name="RON" value="5 [ohm]" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="Grnd" value="1" />
            <param name="OpCur" value="1" />
            <param name="Ctype" value="0" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" id="1422353573" x="810" y="0" w="396" h="72" colors="0, 15792890" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
            <param name="arrows" value="0" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
          </paramlist><![CDATA[Ideal Id and Iq should be around
3 and -0.450
]]></Sticky>
        <User classid="UserCmp" name="master:datalabel" id="190201835" x="1404" y="270" w="46" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Id_ref" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="907075720" x="1440" y="270" w="46" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Iq_ref" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="TC1:TurbineModel" id="53481523" x="1422" y="324" w="122" h="124" z="470" orient="0" defn="TC1:TurbineModel" link="-1" q="4">
          <paramlist link="-1" name="" crc="15972505">
            <param name="Name" value="" />
            <param name="Vb" value="13.8" />
            <param name="V0" value="13.05" />
            <param name="Teta0" value="9.5" />
            <param name="T0" value="5" />
            <param name="P_ref" value="85" />
            <param name="Pref" value="85" />
            <param name="Qref_1" value="-10.9" />
            <param name="Qref" value="-22" />
          </paramlist>
          <paramlist link="1736887131" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <paramlist link="1940920731" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist link="1227914814" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <paramlist link="1161141674" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist link="46833534" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <paramlist link="287891996" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1262165969" x="1818" y="54" w="69" h="19" z="10" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Value" value="0.9583" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1486215438" x="1818" y="108" w="69" h="19" z="40" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="-0.239" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="921298486" name="" x="1314" y="324" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="429581184" x="1854" y="108" w="21" h="52" z="1" orient="3" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Iq_ref1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="164066043" x="1854" y="54" w="21" h="52" z="1" orient="3" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Id_ref1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1462227196" x="1512" y="324" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="V3d" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="447202410" name="" x="1476" y="324" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1726057403" x="2070" y="486" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Iq_ref" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1622803328" x="2052" y="522" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Id_ref" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1312085671" x="1512" y="306" w="38" h="56" z="630" orient="3" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Vdc3" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2000894187" name="" x="1476" y="306" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="802490768" x="1512" y="306" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vdc3" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1599252604" name="" x="1476" y="342" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="29362031" x="1512" y="342" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="V3q" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="351976418" x="1476" y="180" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Qref" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" id="961699406" x="1278" y="108" w="252" h="36" colors="0, 15792890" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
            <param name="arrows" value="0" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
          </paramlist><![CDATA[Reference Reactive power]]></Sticky>
        <User classid="UserCmp" name="master:const" id="456701854" x="1404" y="180" w="69" h="19" z="60" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="-22" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1457537524" name="" x="1440" y="180" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="43929980" x="1422" y="378" w="18" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="T0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datamerge" defn="master:datamerge" id="1756006361" x="1746" y="288" w="130" h="40" z="510" orient="3" link="-1" q="4">
          <paramlist link="-1" name="" crc="103684034">
            <param name="N" value="6" />
            <param name="Type" value="2" />
            <param name="Disp" value="1" />
            <param name="View" value="1" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:time-sig" id="1028994621" x="1674" y="234" w="19" h="69" z="90" orient="1" link="-1" q="4">
          <paramlist link="-1" name="" crc="20913136" />
        </User>
        <Wire classid="WireOrthogonal" id="924669086" name="" x="1926" y="324" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="FMI_TCP:pscad_recv" defn="FMI_TCP:pscad_recv" id="496519264" x="1854" y="504" w="143" h="82" z="220" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="126046542">
            <param name="NDATA" value="2" />
            <param name="IP1" value="127" />
            <param name="IP2" value="0" />
            <param name="IP3" value="0" />
            <param name="IP4" value="1" />
            <param name="PORT" value="8001" />
            <param name="DELAY" value="0" />
            <param name="STEP" value="0.01" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datamerge" defn="master:datamerge" id="2062599756" x="1818" y="504" w="58" h="23" z="210" orient="3" link="-1" q="4">
          <paramlist link="-1" name="" crc="103684034">
            <param name="N" value="2" />
            <param name="Type" value="2" />
            <param name="Disp" value="0" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1676737442" x="1764" y="450" w="19" h="69" z="190" orient="1" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="621542522" x="1746" y="450" w="19" h="69" z="180" orient="1" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="0.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1908" y="504" w="154" h="10" orient="0" id="1232878622">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="1169185197" x="2016" y="522" w="25" h="22" z="260" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="1674696068" x="2052" y="486" w="25" h="22" z="230" orient="6" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="447922053" x="2088" y="522" w="56" h="38" z="270" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Id_ref" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="762092878" x="2124" y="486" w="56" h="38" z="250" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Iq_ref" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1852251342" name="" x="2124" y="486" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1348473597" name="" x="2088" y="522" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1189811885" x="1692" y="306" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="V3d" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="794381570" x="1710" y="270" w="24" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="V3q" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1848634979" x="1728" y="306" w="18" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="V3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1167649731" x="1746" y="270" w="32" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vdc3" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="1739747509" x="1728" y="342" w="76" h="34" z="160" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="0.01" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1516118501" x="1692" y="342" w="21" h="32" z="1" orient="1" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Qref" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="915458953" name="" x="1800" y="288" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="489665265" name="" x="1764" y="342" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Frame classid="GraphFrame" id="1877570368" name="frame" x="1494" y="594" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1877570368" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1805822838" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.200000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1805822838" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1403489867" name="Iq_ref" link="762092878" color="0" bold="1" show="-1" mode="0" />
            <Curve classid="Curve" id="706076269" name="Id_ref" link="447922053" color="0" bold="1" show="-1" mode="0" />
          </Graph>
        </Frame>
        <User classid="UserCmp" name="TC1:array_merge" id="798324289" x="1872" y="378" w="144" h="112" z="610" orient="0" defn="TC1:array_merge" link="-1" q="4">
          <paramlist link="-1" name="" crc="116003585">
            <param name="NPORTS" value="1" />
            <param name="NPORT1" value="6" />
            <param name="NPORT2" value="1" />
            <param name="NPORT3" value="1" />
            <param name="NPORT4" value="1" />
            <param name="NPORT5" value="1" />
            <param name="NDATA" value="6" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="FMI_TCP:pscad_send" defn="FMI_TCP:pscad_send" id="623880973" x="2034" y="324" w="113" h="82" z="620" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="44292518">
            <param name="NDATA" value="6" />
            <param name="IP1" value="127" />
            <param name="IP2" value="0" />
            <param name="IP3" value="0" />
            <param name="IP4" value="1" />
            <param name="PORT" value="8001" />
            <param name="DELAY" value="0" />
            <param name="STEP" value="0.01" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
        <using namespace="FMI_TCP" />
      </references>
    </Definition>
  </definitions>
  <output name="New_IEEE_09_AD" device="EMTDC" version="2010" date="2014/08/20" time="13:17:29.000000">
    <paramlist />
    <domain name="Time" unit="s" mult="0.0" skew="0.0">
      <sample rate="20000.0" end="40000" />
    </domain>
    <analog />
    <digital />
  </output>
  <Layers />
  <List classid="Settings">
    <Settings classid="OverlayGraphSettings" id="180410276" link="1525690911">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="0.0" />
        <param name="ymax" value="1.2" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="2061193035" link="743843768">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="20.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1682823574" link="175790628">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.0" />
        <param name="ymax" value="5.0" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1436472229" link="822656961">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="20.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="301663606" link="654637344">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.0" />
        <param name="ymax" value="2.5" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="652607784" link="1837685747">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="20.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1260780066" link="495888010">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="0.996" />
        <param name="ymax" value="1.008" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1784493399" link="1459205584">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="20.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2003516686" link="1274003580">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.0015" />
        <param name="ymax" value="0.0025" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="390683317" link="1396865456">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="10.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1031519190" link="1833063946">
      <path>
        <ref link="84624640" />
        <ref link="53481523" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.0" />
        <param name="ymax" value="2.0" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="226507338" link="1593205682">
      <path>
        <ref link="84624640" />
        <ref link="53481523" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="20.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="204764819" link="618981763">
      <path>
        <ref link="84624640" />
        <ref link="53481523" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.0" />
        <param name="ymax" value="2.5" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="270608105" link="174985544">
      <path>
        <ref link="84624640" />
        <ref link="53481523" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="20.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1001052359" link="1001914266">
      <path>
        <ref link="84624640" />
        <ref link="53481523" />
      </path>
      <paramlist>
        <param name="ymin" value="-4.0" />
        <param name="ymax" value="10.0" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1810411574" link="824017445">
      <path>
        <ref link="84624640" />
        <ref link="53481523" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="20.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="682950998" link="1921999737">
      <path>
        <ref link="84624640" />
        <ref link="53481523" />
      </path>
      <paramlist>
        <param name="ymin" value="-4.0" />
        <param name="ymax" value="10.0" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="35070210" link="1648184852">
      <path>
        <ref link="84624640" />
        <ref link="53481523" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="20.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1791018393" link="359548963">
      <path>
        <ref link="84624640" />
        <ref link="53481523" />
      </path>
      <paramlist>
        <param name="ymin" value="0.0" />
        <param name="ymax" value="400.0" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1159681718" link="1964140184">
      <path>
        <ref link="84624640" />
        <ref link="53481523" />
      </path>
      <paramlist>
        <param name="xmin" value="0.375" />
        <param name="xmax" value="0.625" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="252398531" link="114527308">
      <path>
        <ref link="84624640" />
        <ref link="53481523" />
      </path>
      <paramlist>
        <param name="ymin" value="1.05" />
        <param name="ymax" value="1.55" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1389025357" link="1372617952">
      <path>
        <ref link="84624640" />
        <ref link="53481523" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="20.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1265051716" link="1805822838">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.4" />
        <param name="ymax" value="1.2" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="859825732" link="1877570368">
      <path>
        <ref link="84624640" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="20.0" />
      </paramlist>
    </Settings>
  </List>
  <paramlist name="Libs" />
  <hierarchy>
    <call link="1525739374" name="TC1:Station" z="-1" view="false" instance="0">
      <call link="84624640" name="TC1:Main" z="-1" view="true" instance="0">
        <call link="53481523" name="TC1:TurbineModel" z="470" view="false" instance="0" />
      </call>
    </call>
  </hierarchy>
</project>